fbus;tbus;r;x;b;rateA;rateB;rateC;ratio;angle;status;angmin;angmax
9;11;0.00064;0.0305;0.0;400.0;400.0;400.0;1.10224;0.0;1;-30.0;30.0
13;12;0.00069;0.03946;0.0;250.0;250.0;250.0;0.9999;0.0;1;-30.0;30.0
21;19;0.00088;0.05709;0.0;330.0;330.0;330.0;0.9999;0.0;1;-30.0;30.0
36;35;0.0007;0.03652;0.0;250.0;250.0;250.0;0.9999;0.0;1;-30.0;30.0
37;40;0.00036;0.02519;0.0;500.0;500.0;500.0;1.0686;0.0;1;-30.0;30.0
38;41;0.00036;0.02519;0.0;500.0;500.0;500.0;1.08671;0.0;1;-30.0;30.0
55;56;0.00034;0.02097;0.0;500.0;500.0;500.0;1.0755;0.0;1;-30.0;30.0
59;61;0.00034;0.02097;0.0;500.0;500.0;500.0;1.05955;0.0;1;-30.0;30.0
70;72;0.00081;0.03;0.0;400.0;400.0;400.0;1.0876;0.0;1;-30.0;30.0
107;109;0.00075;0.02445;-0.00832;330.0;330.0;330.0;1.06467;0.0;1;-30.0;30.0
108;110;0.0004;0.0253;0.0;500.0;500.0;500.0;1.07013;0.0;1;-30.0;30.0
144;147;0.00053;0.02875;-0.016;400.0;400.0;400.0;1.07702;0.0;1;-30.0;30.0
173;174;0.00064;0.0305;0.0;400.0;400.0;400.0;1.06172;0.0;1;-30.0;30.0
182;183;0.00023;0.023;0.0;500.0;500.0;500.0;1.07426;0.0;1;-30.0;30.0
181;184;0.00023;0.023;0.0;500.0;500.0;500.0;1.07426;0.0;1;-30.0;30.0
188;187;0.00032;0.04392;0.0;330.0;330.0;330.0;0.9999;0.0;1;-30.0;30.0
191;193;0.0003;0.02732;0.0;500.0;500.0;500.0;1.10871;0.0;1;-30.0;30.0
198;200;0.00035;0.02375;0.0;500.0;500.0;500.0;1.07313;0.0;1;-30.0;30.0
212;213;0.00051;0.0275;0.0;400.0;400.0;400.0;1.10394;0.0;1;-30.0;30.0
217;215;0.00084;0.06858;0.0;250.0;250.0;250.0;0.9999;0.0;1;-30.0;30.0
220;222;0.00033;0.02711;0.0;500.0;500.0;500.0;1.08613;0.0;1;-30.0;30.0
224;222;0.00032;0.0464;0.0;330.0;330.0;330.0;0.9999;0.0;1;-30.0;30.0
231;229;0.00113;0.05647;0.0;330.0;330.0;330.0;0.9999;0.0;1;-30.0;30.0
228;230;0.00075;0.02469;-0.008;330.0;330.0;330.0;1.04544;0.0;1;-30.0;30.0
3010;183;0.00029;0.00317;0.09184;773.0;773.0;773.0;1.0;0.0;1;-30.0;30.0
3010;184;0.0003;0.00326;0.09536;771.0;771.0;771.0;1.0;0.0;1;-30.0;30.0
244;84;0.01475;0.08595;0.13036;315.0;315.0;315.0;1.0;0.0;1;-30.0;30.0
3007;92;0.01244;0.06959;0.1181;309.0;309.0;309.0;1.0;0.0;1;-30.0;30.0
3007;122;0.01207;0.06905;0.11519;312.0;312.0;312.0;1.0;0.0;1;-30.0;30.0
146;3008;0.00168;0.01604;0.51488;724.0;724.0;724.0;1.0;0.0;1;-30.0;30.0
3011;172;0.0018;0.01616;0.0484;387.0;387.0;387.0;1.0;0.0;1;-30.0;30.0
3011;173;0.0018;0.01616;0.0484;387.0;387.0;387.0;1.0;0.0;1;-30.0;30.0
3012;63;0.00223;0.02209;0.69011;737.0;737.0;737.0;1.0;0.0;1;-30.0;30.0
3012;64;0.00223;0.02209;0.69011;737.0;737.0;737.0;1.0;0.0;1;-30.0;30.0
99;3006;0.00293;0.03054;0.95472;755.0;755.0;755.0;1.0;0.0;1;-30.0;30.0
58;30;0.01174;0.07014;0.12689;319.0;319.0;319.0;1.0;0.0;1;-30.0;30.0
37;107;0.00919;0.06614;0.10451;348.0;348.0;348.0;1.0;0.0;1;-30.0;30.0
38;108;0.00822;0.05767;0.0982;344.0;344.0;344.0;1.0;0.0;1;-30.0;30.0
169;42;0.01698;0.12459;0.1957;256.0;256.0;256.0;1.0;0.0;1;-30.0;30.0
155;48;0.01298;0.06738;0.10284;298.0;298.0;298.0;1.0;0.0;1;-30.0;30.0
154;27;0.01068;0.0475;0.09495;277.0;277.0;277.0;1.0;0.0;1;-30.0;30.0
191;28;0.01436;0.10729;0.16081;298.0;298.0;298.0;1.0;0.0;1;-30.0;30.0
55;126;0.01488;0.08161;0.1148;306.0;306.0;306.0;1.0;0.0;1;-30.0;30.0
54;108;0.01116;0.07171;0.10367;330.0;330.0;330.0;1.0;0.0;1;-30.0;30.0
207;100;0.00552;0.05948;0.17077;422.0;422.0;422.0;1.0;0.0;1;-30.0;30.0
238;192;0.01118;0.06597;0.10778;317.0;317.0;317.0;1.0;0.0;1;-30.0;30.0
226;191;0.01682;0.08909;0.12993;301.0;301.0;301.0;1.0;0.0;1;-30.0;30.0
225;192;0.01384;0.08702;0.13484;327.0;327.0;327.0;1.0;0.0;1;-30.0;30.0
242;195;0.01517;0.09938;0.14492;274.0;274.0;274.0;1.0;0.0;1;-30.0;30.0
59;16;0.01347;0.07316;0.13418;305.0;305.0;305.0;1.0;0.0;1;-30.0;30.0
233;25;0.01403;0.10413;0.15949;307.0;307.0;307.0;1.0;0.0;1;-30.0;30.0
117;70;0.00374;0.0438;0.10096;439.0;439.0;439.0;1.0;0.0;1;-30.0;30.0
190;99;0.00194;0.02007;0.54307;753.0;753.0;753.0;1.0;0.0;1;-30.0;30.0
60;12;0.0015;0.01506;0.4032;742.0;742.0;742.0;1.0;0.0;1;-30.0;30.0
214;174;0.00296;0.03484;0.9296;800.0;800.0;800.0;1.0;0.0;1;-30.0;30.0
138;72;0.00169;0.01931;0.53814;789.0;789.0;789.0;1.0;0.0;1;-30.0;30.0
41;110;0.00137;0.01569;0.43744;790.0;790.0;790.0;1.0;0.0;1;-30.0;30.0
40;141;0.00234;0.02677;0.74653;790.0;790.0;790.0;1.0;0.0;1;-30.0;30.0
34;222;0.00217;0.02513;0.67098;794.0;794.0;794.0;1.0;0.0;1;-30.0;30.0
138;80;0.00152;0.01739;0.48083;790.0;790.0;790.0;1.0;0.0;1;-30.0;30.0
140;80;0.00468;0.05347;1.48883;537.0;537.0;537.0;1.0;0.0;1;-30.0;30.0
99;44;0.00355;0.03617;0.95894;747.0;747.0;747.0;1.0;0.0;1;-30.0;30.0
109;40;0.00195;0.02103;0.5679;768.0;768.0;768.0;1.0;0.0;1;-30.0;30.0
63;139;0.00144;0.01446;0.51213;742.0;742.0;742.0;1.0;0.0;1;-30.0;30.0
14;6;0.013;0.09781;0.14013;326.0;326.0;326.0;1.0;0.0;1;-30.0;30.0
43;14;0.00525;0.03847;0.06053;351.0;351.0;351.0;1.0;0.0;1;-30.0;30.0
33;6;0.00457;0.03351;0.05245;352.0;352.0;352.0;1.0;0.0;1;-30.0;30.0
24;9;0.01469;0.10915;0.16676;293.0;293.0;293.0;1.0;0.0;1;-30.0;30.0
29;16;0.01262;0.09326;0.14324;342.0;342.0;342.0;1.0;0.0;1;-30.0;30.0
37;7;0.00924;0.05052;0.07698;306.0;306.0;306.0;1.0;0.0;1;-30.0;30.0
24;3;0.01068;0.07936;0.12155;274.0;274.0;274.0;1.0;0.0;1;-30.0;30.0
37;27;0.00585;0.04027;0.07161;341.0;341.0;341.0;1.0;0.0;1;-30.0;30.0
39;26;0.00585;0.04027;0.07161;341.0;341.0;341.0;1.0;0.0;1;-30.0;30.0
15;8;0.00558;0.04147;0.0629;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
46;14;0.00089;0.0063;0.0108;346.0;346.0;346.0;1.0;0.0;1;-30.0;30.0
31;15;0.00442;0.02374;0.04477;303.0;303.0;303.0;1.0;0.0;1;-30.0;30.0
47;7;0.00494;0.0269;0.04225;305.0;305.0;305.0;1.0;0.0;1;-30.0;30.0
26;6;0.00287;0.01671;0.02467;315.0;315.0;315.0;1.0;0.0;1;-30.0;30.0
37;1;0.0012;0.0089;0.01512;353.0;353.0;353.0;1.0;0.0;1;-30.0;30.0
39;2;0.0012;0.0089;0.01513;353.0;353.0;353.0;1.0;0.0;1;-30.0;30.0
38;32;0.00399;0.02901;0.04808;350.0;350.0;350.0;1.0;0.0;1;-30.0;30.0
34;12;0.00298;0.03445;0.94221;794.0;794.0;794.0;1.0;0.0;1;-30.0;30.0
40;34;0.00358;0.04122;1.13382;696.0;696.0;696.0;1.0;0.0;1;-30.0;30.0
20;41;0.00342;0.03928;1.08288;730.0;730.0;730.0;1.0;0.0;1;-30.0;30.0
11;22;0.00286;0.0335;0.89392;799.0;799.0;799.0;1.0;0.0;1;-30.0;30.0
11;20;0.0011;0.01259;0.3496;790.0;790.0;790.0;1.0;0.0;1;-30.0;30.0
44;41;0.00076;0.00868;0.24096;789.0;789.0;789.0;1.0;0.0;1;-30.0;30.0
79;74;0.01054;0.06151;0.09306;315.0;315.0;315.0;1.0;0.0;1;-30.0;30.0
76;71;0.00905;0.06723;0.10296;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
83;49;0.0114;0.06587;0.09975;274.0;274.0;274.0;1.0;0.0;1;-30.0;30.0
66;49;0.0107;0.06628;0.10825;324.0;324.0;324.0;1.0;0.0;1;-30.0;30.0
74;57;0.00543;0.03733;0.06668;341.0;341.0;341.0;1.0;0.0;1;-30.0;30.0
75;59;0.00543;0.03733;0.06668;341.0;341.0;341.0;1.0;0.0;1;-30.0;30.0
75;49;0.00657;0.0481;0.0727;351.0;351.0;351.0;1.0;0.0;1;-30.0;30.0
84;67;0.00302;0.0201;0.03069;336.0;336.0;336.0;1.0;0.0;1;-30.0;30.0
67;53;0.007;0.05138;0.08084;352.0;352.0;352.0;1.0;0.0;1;-30.0;30.0
51;70;0.00329;0.02506;0.0439;358.0;358.0;358.0;1.0;0.0;1;-30.0;30.0
52;50;0.00789;0.05868;0.08985;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
71;52;0.00558;0.04062;0.06491;350.0;350.0;350.0;1.0;0.0;1;-30.0;30.0
83;51;0.00452;0.03366;0.05156;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
83;82;0.00134;0.00996;0.01337;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
78;57;0.00618;0.04353;0.07649;345.0;345.0;345.0;1.0;0.0;1;-30.0;30.0
79;58;0.00618;0.04353;0.07649;345.0;345.0;345.0;1.0;0.0;1;-30.0;30.0
78;54;0.01219;0.0637;0.09333;299.0;299.0;299.0;1.0;0.0;1;-30.0;30.0
77;55;0.00246;0.01826;0.02798;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
62;54;0.00242;0.01531;0.02249;328.0;328.0;328.0;1.0;0.0;1;-30.0;30.0
65;61;0.0017;0.01977;0.53386;796.0;796.0;796.0;1.0;0.0;1;-30.0;30.0
73;69;0.00116;0.013;0.33856;782.0;782.0;782.0;1.0;0.0;1;-30.0;30.0
56;72;0.00218;0.02536;0.68579;796.0;796.0;796.0;1.0;0.0;1;-30.0;30.0
80;73;0.00105;0.01123;0.28195;765.0;765.0;765.0;1.0;0.0;1;-30.0;30.0
64;81;0.00119;0.01428;0.36666;808.0;808.0;808.0;1.0;0.0;1;-30.0;30.0
68;60;0.00184;0.02139;0.5777;796.0;796.0;796.0;1.0;0.0;1;-30.0;30.0
113;144;0.00488;0.03362;0.05961;341.0;341.0;341.0;1.0;0.0;1;-30.0;30.0
91;124;0.01093;0.05919;0.08439;290.0;290.0;290.0;1.0;0.0;1;-30.0;30.0
124;111;0.00194;0.01415;0.0223;351.0;351.0;351.0;1.0;0.0;1;-30.0;30.0
95;150;0.00192;0.01355;0.023;345.0;345.0;345.0;1.0;0.0;1;-30.0;30.0
150;102;0.00238;0.01667;0.02846;344.0;344.0;344.0;1.0;0.0;1;-30.0;30.0
123;150;0.00279;0.02017;0.03204;349.0;349.0;349.0;1.0;0.0;1;-30.0;30.0
151;149;0.00066;0.00496;0.00758;356.0;356.0;356.0;1.0;0.0;1;-30.0;30.0
123;151;0.00537;0.04039;0.06005;356.0;356.0;356.0;1.0;0.0;1;-30.0;30.0
108;151;0.00083;0.00525;0.00868;305.0;305.0;305.0;1.0;0.0;1;-30.0;30.0
117;137;0.01589;0.0876;0.11682;307.0;307.0;307.0;1.0;0.0;1;-30.0;30.0
97;130;0.00217;0.01459;0.02575;316.0;316.0;316.0;1.0;0.0;1;-30.0;30.0
134;118;0.01773;0.11678;0.16361;273.0;273.0;273.0;1.0;0.0;1;-30.0;30.0
145;90;0.00593;0.04093;0.07215;342.0;342.0;342.0;1.0;0.0;1;-30.0;30.0
125;107;0.0039;0.02847;0.04498;351.0;351.0;351.0;1.0;0.0;1;-30.0;30.0
136;95;0.00816;0.04242;0.0612;298.0;298.0;298.0;1.0;0.0;1;-30.0;30.0
137;94;0.00816;0.04242;0.0612;298.0;298.0;298.0;1.0;0.0;1;-30.0;30.0
95;92;0.00519;0.03839;0.05875;353.0;353.0;353.0;1.0;0.0;1;-30.0;30.0
94;89;0.00213;0.01403;0.0226;334.0;334.0;334.0;1.0;0.0;1;-30.0;30.0
131;94;0.00463;0.02775;0.04612;319.0;319.0;319.0;1.0;0.0;1;-30.0;30.0
120;88;0.01122;0.07074;0.11571;290.0;290.0;290.0;1.0;0.0;1;-30.0;30.0
127;135;0.00601;0.04147;0.07364;342.0;342.0;342.0;1.0;0.0;1;-30.0;30.0
108;85;0.00207;0.01279;0.02055;316.0;316.0;316.0;1.0;0.0;1;-30.0;30.0
103;107;0.00136;0.0099;0.01586;350.0;350.0;350.0;1.0;0.0;1;-30.0;30.0
148;104;0.00058;0.00417;0.00684;348.0;348.0;348.0;1.0;0.0;1;-30.0;30.0
152;92;0.00085;0.00624;0.00954;352.0;352.0;352.0;1.0;0.0;1;-30.0;30.0
153;93;0.00085;0.00626;0.00948;352.0;352.0;352.0;1.0;0.0;1;-30.0;30.0
119;93;0.00159;0.01112;0.01913;344.0;344.0;344.0;1.0;0.0;1;-30.0;30.0
144;121;0.00314;0.02159;0.03839;341.0;341.0;341.0;1.0;0.0;1;-30.0;30.0
145;128;0.00455;0.03157;0.05531;342.0;342.0;342.0;1.0;0.0;1;-30.0;30.0
121;101;0.00145;0.01008;0.01719;343.0;343.0;343.0;1.0;0.0;1;-30.0;30.0
122;112;0.00384;0.02721;0.04517;346.0;346.0;346.0;1.0;0.0;1;-30.0;30.0
129;96;0.00777;0.04128;0.06391;302.0;302.0;302.0;1.0;0.0;1;-30.0;30.0
106;94;0.00446;0.03041;0.04867;290.0;290.0;290.0;1.0;0.0;1;-30.0;30.0
135;125;0.00589;0.03506;0.05235;318.0;318.0;318.0;1.0;0.0;1;-30.0;30.0
126;116;0.00316;0.02378;0.03527;356.0;356.0;356.0;1.0;0.0;1;-30.0;30.0
134;95;0.00184;0.0126;0.0224;340.0;340.0;340.0;1.0;0.0;1;-30.0;30.0
123;105;0.00171;0.00961;0.01424;310.0;310.0;310.0;1.0;0.0;1;-30.0;30.0
115;95;0.00341;0.02442;0.03997;348.0;348.0;348.0;1.0;0.0;1;-30.0;30.0
135;94;0.00184;0.0126;0.02239;340.0;340.0;340.0;1.0;0.0;1;-30.0;30.0
100;114;0.0057;0.04149;0.06617;350.0;350.0;350.0;1.0;0.0;1;-30.0;30.0
143;136;0.00459;0.02463;0.03616;303.0;303.0;303.0;1.0;0.0;1;-30.0;30.0
142;127;0.00215;0.01333;0.02211;325.0;325.0;325.0;1.0;0.0;1;-30.0;30.0
117;87;0.00079;0.00488;0.00726;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
118;86;0.00079;0.00488;0.00724;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
110;146;0.00241;0.02782;0.77066;793.0;793.0;793.0;1.0;0.0;1;-30.0;30.0
99;147;0.00213;0.02432;0.67744;789.0;789.0;789.0;1.0;0.0;1;-30.0;30.0
140;132;0.00091;0.0104;0.28989;789.0;789.0;789.0;1.0;0.0;1;-30.0;30.0
141;139;0.00312;0.03563;0.99107;789.0;789.0;789.0;1.0;0.0;1;-30.0;30.0
132;147;0.00092;0.01051;0.29293;789.0;789.0;789.0;1.0;0.0;1;-30.0;30.0
202;181;0.01039;0.08983;0.11422;356.0;356.0;356.0;1.0;0.0;1;-30.0;30.0
203;180;0.01039;0.08983;0.11422;356.0;356.0;356.0;1.0;0.0;1;-30.0;30.0
205;180;0.01455;0.0813;0.13279;309.0;309.0;309.0;1.0;0.0;1;-30.0;30.0
206;181;0.01455;0.0813;0.13279;309.0;309.0;309.0;1.0;0.0;1;-30.0;30.0
158;206;0.00519;0.03965;0.05836;358.0;358.0;358.0;1.0;0.0;1;-30.0;30.0
158;168;0.00083;0.00645;0.00951;361.0;361.0;361.0;1.0;0.0;1;-30.0;30.0
192;163;0.01105;0.08107;0.12824;352.0;352.0;352.0;1.0;0.0;1;-30.0;30.0
159;182;0.00597;0.04473;0.06735;355.0;355.0;355.0;1.0;0.0;1;-30.0;30.0
199;202;0.01736;0.10969;0.16268;290.0;290.0;290.0;1.0;0.0;1;-30.0;30.0
176;203;0.00938;0.06093;0.08934;332.0;332.0;332.0;1.0;0.0;1;-30.0;30.0
179;181;0.01246;0.09134;0.14349;349.0;349.0;349.0;1.0;0.0;1;-30.0;30.0
156;160;0.00514;0.03826;0.05933;305.0;305.0;305.0;1.0;0.0;1;-30.0;30.0
172;166;0.01062;0.0789;0.12085;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
178;209;0.00769;0.0569;0.08673;353.0;353.0;353.0;1.0;0.0;1;-30.0;30.0
178;208;0.00225;0.01667;0.02541;286.0;286.0;286.0;1.0;0.0;1;-30.0;30.0
199;170;0.01851;0.1088;0.14435;292.0;292.0;292.0;1.0;0.0;1;-30.0;30.0
204;198;0.00236;0.01411;0.02031;229.0;229.0;229.0;1.0;0.0;1;-30.0;30.0
198;163;0.00355;0.02607;0.04096;352.0;352.0;352.0;1.0;0.0;1;-30.0;30.0
199;194;0.013;0.07589;0.11484;315.0;315.0;315.0;1.0;0.0;1;-30.0;30.0
198;177;0.00934;0.0539;0.08683;314.0;314.0;314.0;1.0;0.0;1;-30.0;30.0
170;154;0.00698;0.0374;0.05463;303.0;303.0;303.0;1.0;0.0;1;-30.0;30.0
169;155;0.00436;0.03202;0.0503;352.0;352.0;352.0;1.0;0.0;1;-30.0;30.0
191;170;0.0006;0.00351;0.00555;316.0;316.0;316.0;1.0;0.0;1;-30.0;30.0
192;169;0.0006;0.00351;0.00555;316.0;316.0;316.0;1.0;0.0;1;-30.0;30.0
179;166;0.01058;0.07762;0.12203;352.0;352.0;352.0;1.0;0.0;1;-30.0;30.0
185;172;0.00469;0.03486;0.05338;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
173;164;0.00568;0.04012;0.07033;345.0;345.0;345.0;1.0;0.0;1;-30.0;30.0
196;164;0.00105;0.00733;0.01258;343.0;343.0;343.0;1.0;0.0;1;-30.0;30.0
197;185;0.00744;0.05397;0.09307;350.0;350.0;350.0;1.0;0.0;1;-30.0;30.0
206;157;0.00221;0.01618;0.02541;351.0;351.0;351.0;1.0;0.0;1;-30.0;30.0
207;205;0.00525;0.03837;0.06052;351.0;351.0;351.0;1.0;0.0;1;-30.0;30.0
210;202;0.00236;0.01746;0.02676;353.0;353.0;353.0;1.0;0.0;1;-30.0;30.0
183;161;0.00274;0.02778;0.69846;746.0;746.0;746.0;1.0;0.0;1;-30.0;30.0
189;162;0.00171;0.01741;0.45456;747.0;747.0;747.0;1.0;0.0;1;-30.0;30.0
187;190;0.00136;0.01599;0.41965;800.0;800.0;800.0;1.0;0.0;1;-30.0;30.0
200;175;0.00373;0.04344;1.172;661.0;661.0;661.0;1.0;0.0;1;-30.0;30.0
218;225;0.02738;0.14254;0.20047;222.0;222.0;222.0;1.0;0.0;1;-30.0;30.0
232;238;0.02709;0.15992;0.26125;199.0;199.0;199.0;1.0;0.0;1;-30.0;30.0
219;243;0.01909;0.11277;0.16673;274.0;274.0;274.0;1.0;0.0;1;-30.0;30.0
221;226;0.008;0.05936;0.10081;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
225;211;0.00186;0.02155;0.05317;437.0;437.0;437.0;1.0;0.0;1;-30.0;30.0
237;239;0.00738;0.05486;0.09318;274.0;274.0;274.0;1.0;0.0;1;-30.0;30.0
220;236;0.00556;0.04198;0.06158;274.0;274.0;274.0;1.0;0.0;1;-30.0;30.0
233;228;0.00205;0.01421;0.02506;342.0;342.0;342.0;1.0;0.0;1;-30.0;30.0
243;212;0.00568;0.04215;0.0716;354.0;354.0;354.0;1.0;0.0;1;-30.0;30.0
235;213;0.00131;0.01547;0.41152;802.0;802.0;802.0;1.0;0.0;1;-30.0;30.0
215;222;0.00224;0.02606;0.70304;796.0;796.0;796.0;1.0;0.0;1;-30.0;30.0
229;216;0.0024;0.02795;0.75408;796.0;796.0;796.0;1.0;0.0;1;-30.0;30.0
240;234;0.0015;0.01768;0.46944;801.0;801.0;801.0;1.0;0.0;1;-30.0;30.0
215;240;0.00133;0.01553;0.41901;797.0;797.0;797.0;1.0;0.0;1;-30.0;30.0
216;241;0.00133;0.01553;0.41898;797.0;797.0;797.0;1.0;0.0;1;-30.0;30.0
486;1;0.00157;0.06612;0.0;160.0;160.0;160.0;0.99491;0.0;1;-30.0;30.0
487;2;0.00157;0.06612;0.0;160.0;160.0;160.0;0.9909;0.0;1;-30.0;30.0
310;308;0.00101;0.04727;0.0;300.0;300.0;300.0;0.91667;0.0;1;-30.0;30.0
310;41;0.00079;0.03678;0.0;426.0;426.0;426.0;0.91667;0.0;1;-30.0;30.0
313;4;0.00165;0.06736;0.0;160.0;160.0;160.0;1.04356;0.0;1;-30.0;30.0
5;3;0.00068;0.08078;0.0;160.0;160.0;160.0;0.9999;0.0;1;-30.0;30.0
314;5;0.00072;-0.01281;0.0;160.0;160.0;160.0;1.02537;0.0;1;-30.0;30.0
315;5;-0.00012;0.1674;0.0;253.0;253.0;253.0;0.94157;0.0;1;-30.0;30.0
347;6;0.00165;0.06901;0.0;160.0;160.0;160.0;1.03315;0.0;1;-30.0;30.0
348;7;0.00165;0.06901;0.0;160.0;160.0;160.0;1.03303;0.0;1;-30.0;30.0
10;8;0.00079;0.07524;0.0;160.0;160.0;160.0;0.9999;0.0;1;-30.0;30.0
425;10;0.00081;-0.00714;0.0;160.0;160.0;160.0;1.00521;0.0;1;-30.0;30.0
427;10;-0.00024;0.15701;0.0;269.0;269.0;269.0;0.94157;0.0;1;-30.0;30.0
426;8;0.00165;0.0686;0.0;160.0;160.0;160.0;1.02676;0.0;1;-30.0;30.0
426;13;0.00066;0.0269;0.0;250.0;250.0;250.0;1.10119;0.0;1;-30.0;30.0
428;13;-0.00044;0.00942;0.0;50.0;50.0;50.0;0.98438;0.0;1;-30.0;30.0
17;14;0.00059;0.07897;0.0;160.0;160.0;160.0;0.9999;0.0;1;-30.0;30.0
439;17;0.0006;-0.01352;0.0;160.0;160.0;160.0;1.07516;0.0;1;-30.0;30.0
442;17;-0.00467;0.16067;0.0;16.0;16.0;16.0;0.94157;0.0;1;-30.0;30.0
18;15;0.00062;0.08296;0.0;160.0;160.0;160.0;0.9999;0.0;1;-30.0;30.0
440;18;0.00062;-0.01547;0.0;160.0;160.0;160.0;1.07516;0.0;1;-30.0;30.0
443;18;-0.00056;0.17867;0.0;16.0;16.0;16.0;0.94157;0.0;1;-30.0;30.0
441;16;0.00165;0.06775;0.0;160.0;160.0;160.0;1.09622;0.0;1;-30.0;30.0
450;21;0.00011;-0.00462;0.0;330.0;330.0;330.0;1.09089;0.0;1;-30.0;30.0
452;21;0.00452;0.07233;0.0;63.0;63.0;63.0;0.96037;0.0;1;-30.0;30.0
459;22;0.00087;0.05244;-0.02144;330.0;330.0;330.0;1.1175;0.0;1;-30.0;30.0
479;24;0.00124;0.06839;0.0;160.0;160.0;160.0;1.02703;0.0;1;-30.0;30.0
478;25;0.00124;0.06839;0.0;160.0;160.0;160.0;1.01196;0.0;1;-30.0;30.0
484;26;0.00165;0.06901;0.0;160.0;160.0;160.0;1.04795;0.0;1;-30.0;30.0
485;27;0.00165;0.06901;0.0;160.0;160.0;160.0;1.02755;0.0;1;-30.0;30.0
491;28;0.00155;0.06612;0.0;160.0;160.0;160.0;1.08759;0.0;1;-30.0;30.0
492;29;0.00157;0.06612;0.0;160.0;160.0;160.0;1.09829;0.0;1;-30.0;30.0
498;30;0.00165;0.06901;0.0;160.0;160.0;160.0;1.09028;0.0;1;-30.0;30.0
499;31;0.00165;0.06901;0.0;160.0;160.0;160.0;1.09028;0.0;1;-30.0;30.0
500;32;0.00157;0.06798;0.0;160.0;160.0;160.0;1.01602;0.0;1;-30.0;30.0
501;33;0.00165;0.06901;0.0;160.0;160.0;160.0;1.02703;0.0;1;-30.0;30.0
509;36;0.00067;0.023;0.0;250.0;250.0;250.0;1.11802;0.0;1;-30.0;30.0
511;36;-0.00044;0.01252;0.0;50.0;50.0;50.0;0.98438;0.0;1;-30.0;30.0
571;43;0.00165;0.06818;0.0;160.0;160.0;160.0;1.13473;0.0;1;-30.0;30.0
601;44;0.00137;0.06119;-0.01504;250.0;250.0;250.0;1.05095;0.0;1;-30.0;30.0
602;45;0.00137;0.06119;-0.01504;250.0;250.0;250.0;1.05095;0.0;1;-30.0;30.0
682;46;0.00165;0.06901;0.0;160.0;160.0;160.0;1.09851;0.0;1;-30.0;30.0
737;47;0.00165;0.06901;0.0;160.0;160.0;160.0;1.08569;0.0;1;-30.0;30.0
738;48;0.00165;0.06901;0.0;160.0;160.0;160.0;1.08569;0.0;1;-30.0;30.0
756;49;0.0014;0.0668;0.0;160.0;160.0;160.0;1.0225;0.0;1;-30.0;30.0
761;50;0.00151;0.06715;0.0;160.0;160.0;160.0;1.01599;0.0;1;-30.0;30.0
785;52;0.00157;0.07808;0.0;160.0;160.0;160.0;1.00521;0.0;1;-30.0;30.0
789;53;0.00149;0.06616;0.0;160.0;160.0;160.0;1.02676;0.0;1;-30.0;30.0
846;57;0.00157;0.06775;0.0;160.0;160.0;160.0;1.0225;0.0;1;-30.0;30.0
849;62;0.00163;0.06946;0.0;160.0;160.0;160.0;1.01196;0.0;1;-30.0;30.0
851;64;0.00135;0.06052;0.0;250.0;250.0;250.0;1.04876;0.0;1;-30.0;30.0
882;65;0.00135;0.06052;0.0;250.0;250.0;250.0;1.07213;0.0;1;-30.0;30.0
903;66;0.00119;0.06558;0.0;160.0;160.0;160.0;1.04115;0.0;1;-30.0;30.0
923;69;0.0014;0.06235;0.0;250.0;250.0;250.0;1.05095;0.0;1;-30.0;30.0
927;68;0.00139;0.05984;0.0;250.0;250.0;250.0;1.06772;0.0;1;-30.0;30.0
935;71;0.00145;0.06839;0.0;160.0;160.0;160.0;1.0225;0.0;1;-30.0;30.0
955;76;0.00165;0.06775;0.0;160.0;160.0;160.0;1.01039;0.0;1;-30.0;30.0
954;77;0.00157;0.06775;0.0;160.0;160.0;160.0;1.00433;0.0;1;-30.0;30.0
967;78;0.00163;0.06783;0.0;160.0;160.0;160.0;1.00562;0.0;1;-30.0;30.0
966;79;0.00143;0.06831;0.0;160.0;160.0;160.0;1.00143;0.0;1;-30.0;30.0
976;80;0.00139;0.0608;0.0;250.0;250.0;250.0;1.05095;0.0;1;-30.0;30.0
977;81;0.0014;0.06235;0.0;250.0;250.0;250.0;1.05095;0.0;1;-30.0;30.0
1008;82;0.00163;0.06754;0.0;160.0;160.0;160.0;1.01633;0.0;1;-30.0;30.0
1042;84;0.00161;0.06762;0.0;160.0;160.0;160.0;1.02703;0.0;1;-30.0;30.0
1065;85;0.00119;0.06565;-0.003;160.0;160.0;160.0;1.02994;0.0;1;-30.0;30.0
1094;88;0.00141;0.07036;-0.00319;160.0;160.0;160.0;1.01186;0.0;1;-30.0;30.0
1111;90;0.00287;0.10711;-0.00242;100.0;100.0;100.0;1.00972;0.0;1;-30.0;30.0
1112;91;0.0014;0.06927;-0.00532;160.0;160.0;160.0;0.99664;0.0;1;-30.0;30.0
1214;98;0.00155;0.06268;-0.00992;250.0;250.0;250.0;1.03418;0.0;1;-30.0;30.0
1215;98;0.00155;0.06288;-0.00992;250.0;250.0;250.0;1.03622;0.0;1;-30.0;30.0
1307;100;0.0016;0.06694;-0.0031;160.0;160.0;160.0;1.06291;0.0;1;-30.0;30.0
1308;100;0.00153;0.0666;-0.00319;160.0;160.0;160.0;1.05385;0.0;1;-30.0;30.0
1331;101;0.00149;0.06756;-0.00252;160.0;160.0;160.0;0.99966;0.0;1;-30.0;30.0
1330;102;0.00149;0.06544;-0.00252;160.0;160.0;160.0;1.01119;0.0;1;-30.0;30.0
1408;105;0.00141;0.06975;-0.00232;160.0;160.0;160.0;1.01904;0.0;1;-30.0;30.0
1409;106;0.00157;0.0677;-0.00281;160.0;160.0;160.0;1.04338;0.0;1;-30.0;30.0
1454;111;0.00154;0.06742;-0.00658;160.0;160.0;160.0;1.02832;0.0;1;-30.0;30.0
1453;112;0.00143;0.06701;-0.0029;160.0;160.0;160.0;1.01552;0.0;1;-30.0;30.0
1470;113;0.0014;0.06831;-0.00319;160.0;160.0;160.0;1.04745;0.0;1;-30.0;30.0
1478;117;0.00162;0.06729;-0.00232;160.0;160.0;160.0;1.00901;0.0;1;-30.0;30.0
1477;118;0.00155;0.06701;-0.00319;160.0;160.0;160.0;1.00156;0.0;1;-30.0;30.0
1511;119;0.00143;0.06968;-0.00223;160.0;160.0;160.0;1.1232;0.0;1;-30.0;30.0
1510;120;0.00155;0.06763;-0.00319;160.0;160.0;160.0;1.08347;0.0;1;-30.0;30.0
1513;121;0.00148;0.06688;-0.0029;160.0;160.0;160.0;1.00622;0.0;1;-30.0;30.0
1590;122;0.00155;0.06851;-0.0029;160.0;160.0;160.0;1.00562;0.0;1;-30.0;30.0
1578;123;0.00174;0.09356;-0.00339;160.0;160.0;160.0;0.98025;0.0;1;-30.0;30.0
1580;124;0.00167;0.09275;-0.003;160.0;160.0;160.0;0.99243;0.0;1;-30.0;30.0
1617;125;0.00144;0.06708;-0.00223;160.0;160.0;160.0;1.03706;0.0;1;-30.0;30.0
1623;127;0.00148;0.06578;-0.00523;160.0;160.0;160.0;1.06211;0.0;1;-30.0;30.0
1659;128;0.00152;0.06749;-0.00348;160.0;160.0;160.0;1.05917;0.0;1;-30.0;30.0
1793;130;0.00143;0.06968;-0.0029;160.0;160.0;160.0;1.04669;0.0;1;-30.0;30.0
1857;132;0.00156;0.06252;-0.00864;250.0;250.0;250.0;1.10237;0.0;1;-30.0;30.0
1859;132;0.00156;0.06292;-0.00864;250.0;250.0;250.0;1.06627;0.0;1;-30.0;30.0
1902;134;0.00142;0.06729;-0.00223;160.0;160.0;160.0;1.00562;0.0;1;-30.0;30.0
1910;137;0.00153;0.06667;-0.00658;160.0;160.0;160.0;1.03633;0.0;1;-30.0;30.0
2014;138;0.00136;0.05992;-0.01504;250.0;250.0;250.0;1.09851;0.0;1;-30.0;30.0
2016;140;0.00139;0.0612;-0.00992;250.0;250.0;250.0;1.04984;0.0;1;-30.0;30.0
2017;141;0.00156;0.06244;-0.00992;250.0;250.0;250.0;1.07415;0.0;1;-30.0;30.0
2044;142;0.00155;0.06701;-0.003;160.0;160.0;160.0;1.06519;0.0;1;-30.0;30.0
2043;143;0.00121;0.06831;-0.003;160.0;160.0;160.0;1.05641;0.0;1;-30.0;30.0
2064;144;0.00139;0.06852;-0.00232;160.0;160.0;160.0;1.00622;0.0;1;-30.0;30.0
2063;145;0.00154;0.06811;-0.0029;160.0;160.0;160.0;1.00562;0.0;1;-30.0;30.0
2084;148;0.00119;0.06571;-0.00378;160.0;160.0;160.0;1.03799;0.0;1;-30.0;30.0
2085;149;0.00143;0.06551;-0.0029;160.0;160.0;160.0;1.01739;0.0;1;-30.0;30.0
2153;154;0.00165;0.0625;0.0;160.0;160.0;160.0;1.03303;0.0;1;-30.0;30.0
2173;157;0.00145;0.06818;0.0;160.0;160.0;160.0;1.01601;0.0;1;-30.0;30.0
2174;156;0.00165;0.06818;0.0;160.0;160.0;160.0;1.02036;0.0;1;-30.0;30.0
2178;158;0.00145;0.06818;0.0;160.0;160.0;160.0;1.02586;0.0;1;-30.0;30.0
2199;159;0.00151;0.06688;0.0;160.0;160.0;160.0;1.00666;0.0;1;-30.0;30.0
2201;161;0.00153;0.06206;0.0;250.0;250.0;250.0;1.08449;0.0;1;-30.0;30.0
2202;162;0.00152;0.06206;0.0;250.0;250.0;250.0;1.08449;0.0;1;-30.0;30.0
2207;163;0.00118;0.06517;0.0;160.0;160.0;160.0;1.06463;0.0;1;-30.0;30.0
2233;164;0.00151;0.06688;0.0;160.0;160.0;160.0;1.02678;0.0;1;-30.0;30.0
2239;166;0.00161;0.06653;0.0;160.0;160.0;160.0;1.00125;0.0;1;-30.0;30.0
2240;166;0.00161;0.06653;0.0;160.0;160.0;160.0;1.00381;0.0;1;-30.0;30.0
2304;168;0.00145;0.06818;0.0;160.0;160.0;160.0;1.04795;0.0;1;-30.0;30.0
2305;168;0.00145;0.06818;0.0;160.0;160.0;160.0;1.02678;0.0;1;-30.0;30.0
2321;169;0.00165;0.06851;0.0;160.0;160.0;160.0;1.0162;0.0;1;-30.0;30.0
2320;170;0.00165;0.06851;0.0;160.0;160.0;160.0;1.03303;0.0;1;-30.0;30.0
2319;171;0.00498;0.16449;0.0;70.0;70.0;70.0;1.00832;0.0;1;-30.0;30.0
2322;171;0.00191;0.00254;0.0;70.0;70.0;70.0;0.98083;0.0;1;-30.0;30.0
2332;173;0.00163;0.06136;0.00416;160.0;160.0;160.0;1.01226;0.0;1;-30.0;30.0
2377;176;0.00165;0.0593;0.0;160.0;160.0;160.0;1.10087;0.0;1;-30.0;30.0
2386;178;0.00118;0.06517;0.0;160.0;160.0;160.0;1.04356;0.0;1;-30.0;30.0
2387;179;0.00123;0.06619;0.0;160.0;160.0;160.0;1.04583;0.0;1;-30.0;30.0
2403;181;0.00165;0.09277;0.0;160.0;160.0;160.0;1.01196;0.0;1;-30.0;30.0
2404;182;0.00165;0.06694;0.0;160.0;160.0;160.0;1.0096;0.0;1;-30.0;30.0
2411;185;0.00029;0.06136;0.00416;160.0;160.0;160.0;1.0162;0.0;1;-30.0;30.0
2412;185;0.00165;0.0686;0.0;160.0;160.0;160.0;1.0162;0.0;1;-30.0;30.0
2443;188;0.00032;-0.00215;0.0;330.0;330.0;330.0;1.09976;0.0;1;-30.0;30.0
2445;188;-0.00023;0.09951;0.0;63.0;63.0;63.0;0.96037;0.0;1;-30.0;30.0
2448;190;0.00101;0.06188;0.0;330.0;330.0;330.0;1.09976;0.0;1;-30.0;30.0
2447;189;0.00138;0.05931;0.0;250.0;250.0;250.0;1.08449;0.0;1;-30.0;30.0
2449;191;0.00163;0.07033;0.0;160.0;160.0;160.0;1.04795;0.0;1;-30.0;30.0
2468;194;0.00165;0.0593;0.0;160.0;160.0;160.0;1.0797;0.0;1;-30.0;30.0
2469;195;0.00165;0.0593;0.0;160.0;160.0;160.0;1.09028;0.0;1;-30.0;30.0
2470;196;0.00281;0.10601;0.0;100.0;100.0;100.0;0.98445;0.0;1;-30.0;30.0
2471;197;0.00281;0.10601;0.0;100.0;100.0;100.0;0.98445;0.0;1;-30.0;30.0
2473;199;0.00165;0.0593;0.0;160.0;160.0;160.0;1.06463;0.0;1;-30.0;30.0
2472;200;0.00101;0.06188;-0.01984;330.0;330.0;330.0;1.11518;0.0;1;-30.0;30.0
2473;200;0.00153;0.06206;0.0;250.0;250.0;250.0;1.11803;0.0;1;-30.0;30.0
2486;202;0.00165;0.06653;0.0;160.0;160.0;160.0;1.05108;0.0;1;-30.0;30.0
2487;203;0.00165;0.06775;0.0;160.0;160.0;160.0;1.06912;0.0;1;-30.0;30.0
2492;204;0.00162;0.06763;0.0;160.0;160.0;160.0;1.10675;0.0;1;-30.0;30.0
2556;205;0.00165;0.06818;0.0;160.0;160.0;160.0;1.02196;0.0;1;-30.0;30.0
2557;206;0.00165;0.06818;0.0;160.0;160.0;160.0;1.03016;0.0;1;-30.0;30.0
2668;207;0.00165;0.06632;0.0;160.0;160.0;160.0;1.03871;0.0;1;-30.0;30.0
2691;209;0.00165;0.06632;0.0;160.0;160.0;160.0;1.09028;0.0;1;-30.0;30.0
2690;210;0.00165;0.06632;0.0;160.0;160.0;160.0;1.09028;0.0;1;-30.0;30.0
2712;211;0.00155;0.06585;0.0;160.0;160.0;160.0;1.09491;0.0;1;-30.0;30.0
2737;214;0.00137;0.05968;0.0;250.0;250.0;250.0;1.05095;0.0;1;-30.0;30.0
2746;217;0.00044;-0.00422;0.0;250.0;250.0;250.0;1.06773;0.0;1;-30.0;30.0
2748;217;0.00496;0.06982;0.0;643.0;643.0;643.0;0.98438;0.0;1;-30.0;30.0
2747;216;0.00129;0.06437;0.0;250.0;250.0;250.0;1.08448;0.0;1;-30.0;30.0
2751;218;0.00015;0.06524;0.0;160.0;160.0;160.0;1.08282;0.0;1;-30.0;30.0
2752;219;0.00027;0.06715;0.0;160.0;160.0;160.0;1.10197;0.0;1;-30.0;30.0
2769;220;0.00163;0.06671;0.0;160.0;160.0;160.0;1.08006;0.0;1;-30.0;30.0
2771;221;0.00163;0.06671;0.0;160.0;160.0;160.0;1.07319;0.0;1;-30.0;30.0
2770;224;0.00032;-0.00435;0.0;330.0;330.0;330.0;1.08434;0.0;1;-30.0;30.0
2772;224;-0.00022;0.1019;0.0;442.0;442.0;442.0;0.96037;0.0;1;-30.0;30.0
227;225;0.00076;0.0789;0.0;160.0;160.0;160.0;0.9999;0.0;1;-30.0;30.0
2779;227;0.00077;-0.01223;0.0;160.0;160.0;160.0;1.04452;0.0;1;-30.0;30.0
2781;227;-0.00017;0.16709;0.0;253.0;253.0;253.0;0.94157;0.0;1;-30.0;30.0
2780;226;0.00159;0.06736;0.0;160.0;160.0;160.0;1.06986;0.0;1;-30.0;30.0
2854;231;-0.00013;-0.00407;0.0;330.0;330.0;330.0;1.04345;0.0;1;-30.0;30.0
2856;231;0.00423;0.07177;0.0;626.0;626.0;626.0;0.96037;0.0;1;-30.0;30.0
2857;232;0.00161;0.06756;0.0;160.0;160.0;160.0;1.06367;0.0;1;-30.0;30.0
2858;233;0.00161;0.06756;0.0;160.0;160.0;160.0;1.06986;0.0;1;-30.0;30.0
2927;234;0.00059;0.04206;0.0;330.0;330.0;330.0;1.04858;0.0;1;-30.0;30.0
2948;237;0.00119;0.06565;0.0;160.0;160.0;160.0;1.09622;0.0;1;-30.0;30.0
2947;236;0.00151;0.06633;0.0;160.0;160.0;160.0;1.1017;0.0;1;-30.0;30.0
2968;238;0.00161;0.06736;0.0;160.0;160.0;160.0;1.09825;0.0;1;-30.0;30.0
2968;239;0.00165;0.06671;0.0;160.0;160.0;160.0;1.09825;0.0;1;-30.0;30.0
2989;240;0.00137;0.05969;0.0;250.0;250.0;250.0;1.05449;0.0;1;-30.0;30.0
2990;240;0.00137;0.05969;0.0;250.0;250.0;250.0;1.05312;0.0;1;-30.0;30.0
2994;242;0.00155;0.06798;0.0;160.0;160.0;160.0;1.02947;0.0;1;-30.0;30.0
2995;243;0.00161;0.06775;0.0;160.0;160.0;160.0;1.03303;0.0;1;-30.0;30.0
2846;434;0.07545;0.13256;0.01257;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2310;366;0.02372;0.06124;0.00624;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2347;389;0.02471;0.06281;0.00641;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2153;517;0.04207;0.1086;0.01107;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2291;267;0.06182;0.10504;0.01014;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2615;648;0.05926;0.10397;0.01048;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1486;305;0.03306;0.08099;0.01007;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1498;539;0.02149;0.07107;0.00724;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
861;473;0.04727;0.08388;0.00786;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
800;499;0.07463;0.13025;0.01244;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
972;569;0.05223;0.09008;0.00866;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
1031;1504;0.04545;0.07934;0.00852;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
862;1803;0.03719;0.06033;0.00656;58.0;58.0;58.0;1.0;0.0;1;-30.0;30.0
935;1882;0.04132;0.13967;0.01241;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
965;1588;0.02397;0.05372;0.00881;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1278;765;0.01653;0.02008;0.0042;75.0;75.0;75.0;1.0;0.0;1;-30.0;30.0
2661;1367;0.07025;0.12066;0.0129;67.0;67.0;67.0;1.0;0.0;1;-30.0;30.0
2940;2449;0.03719;0.09669;0.01016;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2872;2449;0.08207;0.20008;0.02217;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
2877;2450;0.04463;0.11521;0.01205;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2819;2320;0.0681;0.17298;0.01756;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2817;2156;0.05678;0.14413;0.01463;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2840;2450;0.05628;0.18322;0.01876;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
1914;987;0.03884;0.06446;0.00695;58.0;58.0;58.0;1.0;0.0;1;-30.0;30.0
846;555;0.04678;0.32397;0.03151;101.0;101.0;101.0;1.0;0.0;1;-30.0;30.0
1516;2302;0.0405;0.05041;0.00719;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
649;1434;0.05702;0.11322;0.01232;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
846;569;0.01636;0.05314;0.00619;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
847;320;0.05661;0.1305;0.013;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
632;1230;0.00992;0.02975;0.00356;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
958;473;0.01397;0.04504;0.00462;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
898;413;0.05992;0.10149;0.01089;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
880;555;0.07438;0.13025;0.01236;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
2807;322;0.0394;0.12917;0.01307;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2846;303;0.04521;0.0795;0.00754;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
920;589;0.01719;0.0557;0.00569;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1031;1896;0.01405;0.04298;0.00513;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
1994;897;0.02149;0.0405;0.00799;92.0;92.0;92.0;1.0;0.0;1;-30.0;30.0
1932;897;0.01901;0.03388;0.00697;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1819;904;0.05106;0.09015;0.00845;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
956;413;0.04231;0.07529;0.00706;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2938;464;0.03752;0.12182;0.0124;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2703;417;0.07884;0.10231;0.01021;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
847;577;0.05653;0.18587;0.01908;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
900;548;0.02826;0.09669;0.00936;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
802;1234;0.01901;0.05868;0.00682;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2845;2630;0.03074;0.09917;0.01021;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2842;432;0.02314;0.07529;0.00762;19.0;19.0;19.0;1.0;0.0;1;-30.0;30.0
262;260;0.03744;0.18876;0.01765;147.0;147.0;147.0;1.0;0.0;1;-30.0;30.0
526;441;0.01223;0.02868;0.00295;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
393;266;0.01959;0.06355;0.00659;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
725;641;0.00686;0.02207;0.00232;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
525;725;0.00554;0.01802;0.00184;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
725;730;0.00273;0.0095;0.001;123.0;123.0;123.0;1.0;0.0;1;-30.0;30.0
431;425;0.02355;0.06107;0.00629;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
430;426;0.02339;0.0619;0.00629;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
481;425;0.01545;0.04488;0.00434;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
586;426;0.01967;0.05959;0.00587;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
329;498;0.03182;0.05851;0.00559;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
330;499;0.03256;0.06124;0.00549;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
564;426;0.00251;0.00811;0.00086;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
590;498;0.04058;0.07612;0.00678;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
641;564;0.01398;0.04524;0.0048;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
524;433;0.04306;0.07157;0.00754;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
461;296;0.02736;0.05992;0.00581;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
523;288;0.02455;0.07967;0.00818;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
590;360;0.02165;0.0386;0.00351;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
567;551;0.11182;0.19074;0.01909;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
571;321;0.03083;0.10008;0.01034;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
361;347;0.01967;0.06455;0.00652;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
377;275;0.00653;0.02157;0.00211;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
409;485;0.02364;0.07736;0.00789;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
410;409;0.00248;0.00802;0.00082;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
416;327;0.04314;0.08281;0.0075;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
469;348;0.02281;0.07446;0.00759;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
743;528;0.02934;0.09512;0.00992;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
482;389;0.01372;0.04455;0.00461;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
419;292;0.02975;0.07686;0.00795;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
478;404;0.03149;0.10347;0.01045;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
479;465;0.04736;0.08314;0.00789;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
465;362;0.0243;0.07975;0.00805;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
483;439;0.00645;0.02025;0.00223;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
515;466;0.03702;0.12132;0.0121;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
669;571;0.02256;0.07322;0.0075;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
752;407;0.05926;0.10455;0.00969;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
571;269;0.02744;0.08264;0.00995;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
570;588;0.04893;0.15504;0.01573;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
557;524;0.0238;0.0781;0.00789;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
365;496;0.00711;0.02281;0.00242;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
604;558;0.01381;0.04492;0.00795;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
670;368;0.01736;0.04533;0.00922;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
343;396;0.00919;0.02977;0.00316;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
397;716;0.00631;0.02038;0.00216;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
729;640;0.00455;0.01471;0.00154;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
249;439;0.00628;0.02036;0.00216;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
248;449;0.00643;0.02076;0.0022;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
691;439;0.00356;0.01154;0.00122;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
702;624;0.00582;0.01883;0.002;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
701;625;0.00582;0.01883;0.002;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
625;609;0.00555;0.01796;0.00293;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
610;440;0.00607;0.01973;0.00291;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
683;441;0.00382;0.02652;0.00281;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
666;440;0.01348;0.03592;0.0151;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
656;439;0.01121;0.03006;0.01231;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
678;665;0.0047;0.01191;0.00126;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
671;611;0.01017;0.02827;0.02773;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
603;439;0.00161;0.00521;0.00055;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
606;441;0.00212;0.00684;0.00073;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
671;654;0.01826;0.04974;0.00528;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
675;690;0.00916;0.02956;0.00314;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
672;671;0.00421;0.01103;0.00117;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
673;670;0.00421;0.01103;0.00117;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
701;680;0.00596;0.01931;0.00205;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
701;621;0.00118;0.0038;0.0004;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
674;624;0.00241;0.00778;0.00083;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
641;426;0.01404;0.04546;0.00483;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
728;709;0.0045;0.0145;0.00154;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
659;709;0.01103;0.02812;0.00298;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
709;346;0.00037;0.0012;0.00013;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
425;708;0.00855;0.02759;0.00293;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
712;708;0.0017;0.00427;0.00045;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
670;712;0.00843;0.02047;0.00217;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
708;345;0.00045;0.00115;0.00012;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
712;421;0.00026;0.00066;7.0e-5;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
635;665;0.00616;0.02064;0.00971;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
623;693;0.00083;0.00356;0.02543;136.0;136.0;136.0;1.0;0.0;1;-30.0;30.0
677;612;0.00034;0.00216;0.01054;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
441;451;0.01254;0.04055;0.00431;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
642;449;0.00439;0.01417;0.0015;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
702;715;0.01264;0.04099;0.00435;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
715;629;0.00047;0.0015;0.00016;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
715;436;0.00329;0.00826;0.00088;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
684;342;0.00363;0.01174;0.00125;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
625;519;0.00101;0.00587;0.03106;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
439;744;0.00493;0.01634;0.00609;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
440;639;0.00401;0.01293;0.00137;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
651;682;0.00031;0.00199;0.00973;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
665;657;0.00279;0.00805;0.00815;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
686;605;0.00316;0.01018;0.00108;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
629;747;0.00056;0.00182;0.00019;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
679;670;0.00404;0.01024;0.00109;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
693;620;0.00769;0.0249;0.00264;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
689;636;0.00154;0.00541;0.00499;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
688;670;0.00575;0.01855;0.00197;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
667;666;0.00167;0.00597;0.00617;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
671;668;0.0118;0.03881;0.01131;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
643;746;0.00358;0.01155;0.00122;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
716;630;0.00047;0.0015;0.00016;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
716;437;0.00391;0.00826;0.00088;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
644;745;0.00181;0.00621;0.00438;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
645;638;0.00169;0.00619;0.0081;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
701;685;0.00318;0.01028;0.00109;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
700;265;0.00995;0.03021;0.00321;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
671;626;0.01377;0.03899;0.00414;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
693;713;0.01243;0.03156;0.00335;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
713;422;0.00026;0.00066;7.0e-5;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
627;622;0.0028;0.00903;0.00096;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
681;641;0.00701;0.0227;0.00241;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
692;640;0.00393;0.01271;0.00135;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
687;499;0.01963;0.06331;0.00672;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
655;499;0.01202;0.03521;0.00986;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
640;615;0.00882;0.02843;0.00302;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
641;495;0.02083;0.06719;0.00713;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
683;676;0.00064;0.0041;0.02001;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
425;728;0.00412;0.01331;0.00141;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
663;650;0.00041;0.00259;0.01264;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
520;664;0.0006;0.00374;0.01827;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
692;658;0.0042;0.01131;0.0012;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
630;451;0.00396;0.01276;0.00135;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
624;652;0.00028;0.00179;0.01597;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
682;653;0.00041;0.00264;0.0236;165.0;165.0;165.0;1.0;0.0;1;-30.0;30.0
614;642;0.00049;0.00313;0.02806;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
578;412;0.03322;0.10785;0.01114;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
721;444;0.01169;0.03841;0.00388;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
370;721;0.00954;0.03133;0.00316;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
568;721;0.00017;0.00033;3.0e-5;94.0;94.0;94.0;1.0;0.0;1;-30.0;30.0
505;429;0.0686;0.12;0.01149;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
751;573;0.04174;0.07628;0.00695;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
646;525;0.01372;0.03719;0.00363;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
505;320;0.01777;0.03124;0.00297;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
572;551;0.0324;0.09587;0.00967;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
474;295;0.01504;0.03075;0.00298;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
513;474;0.01182;0.01967;0.00207;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
321;280;0.00917;0.02983;0.00307;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
521;280;0.00785;0.02545;0.00262;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
553;552;0.00636;0.02091;0.00212;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
647;535;0.0224;0.03926;0.00372;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
698;536;0.07868;0.13934;0.01292;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
661;647;0.00595;0.01157;0.0011;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
596;250;0.04719;0.08273;0.00785;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
526;522;0.00496;0.01421;0.00145;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
523;479;0.05926;0.19198;0.01974;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
634;295;0.00289;0.00926;0.00096;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
392;395;0.00504;0.00901;0.00084;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
478;706;0.00397;0.01298;0.00132;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
731;706;0.01702;0.05512;0.00542;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
706;476;8.0e-5;0.00017;2.0e-5;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
697;694;0.01107;0.01934;0.00184;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
586;367;0.00942;0.03041;0.00315;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
518;433;0.06091;0.10124;0.01098;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
705;478;0.00678;0.01446;0.00132;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
518;705;0.00653;0.01207;0.00129;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
705;475;0.00017;0.00025;2.0e-5;82.0;82.0;82.0;1.0;0.0;1;-30.0;30.0
479;477;0.03967;0.1286;0.01323;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
477;419;0.02314;0.05587;0.00629;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
698;420;0.05322;0.13512;0.01374;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
619;420;0.03942;0.12769;0.01323;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
394;467;0.02017;0.06405;0.00675;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
483;269;0.03529;0.10818;0.011;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
335;522;0.00331;0.01091;0.0011;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
335;521;0.00347;0.01132;0.00117;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
699;251;0.03909;0.06843;0.00649;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
700;616;0.00574;0.01668;0.00177;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
662;595;0.03289;0.05744;0.00521;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
557;296;0.01165;0.04298;0.0039;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
367;354;0.00901;0.02917;0.00302;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
714;430;0.01522;0.08255;0.00509;133.0;133.0;133.0;1.0;0.0;1;-30.0;30.0
444;714;0.00791;0.02572;0.00265;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
424;714;0.00339;0.00603;0.00054;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
720;370;0.00542;0.01753;0.00181;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
552;720;0.00631;0.0204;0.00211;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
549;720;0.00256;0.00463;0.00041;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
634;394;0.00694;0.02256;0.00234;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
617;295;0.00355;0.0114;0.00118;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
554;553;0.00636;0.02074;0.00214;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
395;393;0.00694;0.02281;0.0023;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
731;489;0.01975;0.06479;0.00655;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
694;489;0.03116;0.08463;0.00843;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
751;619;0.00537;0.01752;0.00177;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
307;478;0.01678;0.05661;0.00575;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
454;307;0.02686;0.0881;0.0089;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
429;585;0.02727;0.07157;0.00743;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
617;365;0.01372;0.04471;0.0046;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
513;466;0.00545;0.01752;0.00183;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
368;498;0.00607;0.01757;0.00407;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
558;498;0.01061;0.03423;0.00363;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
353;481;0.0057;0.01851;0.00193;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
316;554;0.00012;0.00052;0.00318;133.0;133.0;133.0;1.0;0.0;1;-30.0;30.0
401;388;0.00223;0.00727;0.00073;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
387;347;0.00306;0.00959;0.001;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
398;381;0.00579;0.01661;0.00179;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
534;347;0.01802;0.04636;0.0047;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
633;348;0.00463;0.01488;0.00145;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
411;347;0.00711;0.02273;0.00242;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
380;704;0.00107;0.00281;0.00033;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
385;704;0.00992;0.02636;0.00299;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
704;304;0.00066;0.00174;0.00016;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
591;385;0.00463;0.01388;0.00167;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
382;386;0.00372;0.0119;0.00125;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
727;384;0.00058;0.00198;0.00021;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
382;727;0.00306;0.00992;0.00104;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
727;750;0.0005;0.00165;0.00017;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
737;384;0.00529;0.01645;0.00189;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
726;408;0.00736;0.02388;0.00248;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
374;726;0.00215;0.00645;0.00078;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
737;726;0.00562;0.01818;0.0019;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
718;383;0.00488;0.0124;0.00121;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
718;485;0.00595;0.01793;0.00216;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
545;718;0.00033;0.00099;0.0001;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
738;591;0.00405;0.01298;0.00134;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
737;546;0.00752;0.02264;0.0027;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
485;287;0.01388;0.03628;0.00396;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
388;287;0.01661;0.04702;0.00505;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
402;383;0.00504;0.01612;0.0017;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
418;348;0.01058;0.02802;0.00316;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
711;383;0.00264;0.0086;0.0009;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
408;711;8.0e-5;0.00033;4.0e-5;134.0;134.0;134.0;1.0;0.0;1;-30.0;30.0
711;403;0.00024;0.00769;0.00078;140.0;140.0;140.0;1.0;0.0;1;-30.0;30.0
418;380;0.00339;0.01124;0.00111;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
386;374;0.00223;0.00678;0.00082;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
579;327;0.01066;0.03231;0.00383;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
546;579;0.01579;0.04785;0.00568;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
387;381;0.0057;0.01372;0.00155;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
278;737;0.00132;0.0043;0.00045;11.0;11.0;11.0;1.0;0.0;1;-30.0;30.0
359;347;0.01876;0.05198;0.00571;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
484;359;0.01711;0.04669;0.00509;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
484;435;0.00339;0.01017;0.00123;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
279;738;0.00132;0.0043;0.00045;11.0;11.0;11.0;1.0;0.0;1;-30.0;30.0
275;348;0.01446;0.04802;0.00469;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
411;399;0.00769;0.02471;0.00261;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
387;399;0.00504;0.0162;0.0017;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
527;435;0.00479;0.01446;0.00175;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
576;485;0.00785;0.02537;0.00267;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
576;401;0.00909;0.03058;0.00315;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
484;398;0.01281;0.04116;0.00434;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
379;484;0.00612;0.01975;0.00208;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
369;484;0.01198;0.0386;0.00406;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
369;379;0.00562;0.0181;0.00191;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
738;482;0.0238;0.07215;0.00855;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
633;388;0.00388;0.01256;0.00132;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
737;534;0.00496;0.01496;0.00177;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
375;738;0.00504;0.01521;0.00181;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
