fbus;tbus;r;x;b;rateA;rateB;rateC;ratio;angle;status;angmin;angmax
598;660;0.01628;0.05397;0.00529;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
717;326;0.02521;0.08223;0.00841;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
543;717;0.00149;0.00471;0.00049;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
717;529;0.01702;0.03058;0.00276;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
512;501;0.00843;0.0214;0.00218;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
593;571;0.0195;0.03545;0.00353;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
753;263;0.01361;0.02471;0.00246;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
754;445;0.02264;0.03769;0.00397;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
736;410;0.01413;0.04653;0.0047;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
356;285;0.0044;0.03039;0.00342;171.0;171.0;171.0;1.0;0.0;1;-30.0;30.0
740;574;0.01653;0.05388;0.0055;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
736;550;0.01785;0.03273;0.00346;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
550;517;0.03033;0.07331;0.00825;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
490;517;0.00719;0.01256;0.0012;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
735;373;0.01711;0.04364;0.00444;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
547;373;0.03124;0.07942;0.00808;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
601;559;0.01;0.02628;0.00267;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
559;547;0.02802;0.06182;0.00747;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
468;361;0.00413;0.01347;0.00139;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
472;598;0.02595;0.08512;0.0086;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
560;468;0.04041;0.13264;0.01339;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
618;561;0.00256;0.00843;0.00087;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
350;574;0.01413;0.03727;0.004;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
544;597;0.00711;0.01248;0.00119;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
599;544;0.00579;0.01174;0.00114;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
600;598;0.0105;0.02447;0.00217;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
570;406;0.05455;0.09471;0.00914;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
531;469;0.06058;0.10603;0.01006;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
543;537;0.00273;0.00785;0.00079;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
597;270;0.01198;0.03893;0.00402;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
723;501;0.01074;0.03479;0.00359;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
723;270;0.00983;0.03198;0.0033;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
581;723;0.00785;0.0257;0.00248;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
631;602;0.01298;0.04215;0.00436;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
298;601;0.00471;0.01529;0.00159;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
299;602;0.00744;0.01554;0.00151;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
300;601;0.00843;0.01744;0.00169;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
301;602;0.00826;0.01719;0.00166;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
601;306;0.00314;0.00942;0.00096;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
541;487;0.00355;0.02421;0.00271;170.0;170.0;170.0;1.0;0.0;1;-30.0;30.0
486;281;0.01372;0.04446;0.00461;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
542;332;0.00164;0.01112;0.00134;170.0;170.0;170.0;1.0;0.0;1;-30.0;30.0
487;252;0.01967;0.0638;0.0066;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
283;472;0.00355;0.01157;0.00121;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
497;453;0.02868;0.09314;0.00962;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
281;253;0.00686;0.02215;0.00229;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
512;252;0.02231;0.07248;0.0075;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
748;531;0.01471;0.04769;0.00493;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
748;548;0.0195;0.06331;0.00654;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
742;253;0.02058;0.06694;0.00691;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
446;344;0.00851;0.02793;0.00285;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
503;500;0.00488;0.01587;0.00164;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
570;277;0.00843;0.02769;0.00279;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
503;486;0.03529;0.13702;0.01374;130.0;130.0;130.0;1.0;0.0;1;-30.0;30.0
378;599;0.0243;0.07893;0.00815;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
487;332;0.00182;0.01273;0.00142;172.0;172.0;172.0;1.0;0.0;1;-30.0;30.0
486;333;0.00174;0.01207;0.00134;171.0;171.0;171.0;1.0;0.0;1;-30.0;30.0
284;308;0.00788;0.05315;0.00589;169.0;169.0;169.0;1.0;0.0;1;-30.0;30.0
541;309;0.00107;0.00719;0.00094;169.0;169.0;169.0;1.0;0.0;1;-30.0;30.0
355;333;0.00256;0.02273;0.00199;193.0;193.0;193.0;1.0;0.0;1;-30.0;30.0
487;325;0.0195;0.06314;0.00654;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
276;618;0.0357;0.11719;0.01184;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
268;349;0.0443;0.09347;0.00876;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
648;602;0.01893;0.06248;0.01932;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
415;407;0.01099;0.02322;0.00218;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
735;740;0.01215;0.03934;0.00405;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
282;453;0.02909;0.09438;0.00976;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
264;592;0.03183;0.05769;0.00576;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
589;497;0.01983;0.06438;0.00665;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
734;649;0.02421;0.07934;0.00803;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
734;349;0.02223;0.07281;0.00735;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
500;660;0.01289;0.04289;0.0042;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
360;344;0.03273;0.0719;0.00681;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
494;506;0.00835;0.0262;0.00292;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
492;488;0.0076;0.02545;0.00249;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
493;455;0.01182;0.03;0.00305;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
510;456;0.0162;0.05405;0.00527;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
507;336;0.01992;0.06438;0.00667;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
710;371;0.01066;0.01868;0.00186;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
710;336;0.01587;0.05388;0.00533;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
710;565;0.01074;0.03496;0.00361;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
390;372;0.02702;0.08744;0.00905;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
331;289;0.01909;0.06273;0.00634;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
471;331;0.01975;0.06496;0.00656;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
575;509;0.02504;0.08223;0.00831;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
272;575;0.0076;0.02298;0.00272;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
493;319;0.02314;0.07413;0.00785;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
532;462;0.03884;0.1276;0.01288;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
722;488;0.01835;0.06025;0.00608;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
722;516;0.03033;0.09967;0.01006;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
580;722;0.00182;0.00603;0.00059;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
566;372;0.00975;0.0295;0.00355;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
752;371;0.03678;0.0638;0.00623;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
594;302;0.0214;0.07157;0.00699;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
514;491;0.00198;0.0062;0.00069;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
530;491;0.00562;0.01711;0.0018;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
337;493;0.00306;0.01;0.00103;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
492;458;0.00959;0.03099;0.0032;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
509;457;0.01066;0.03463;0.00358;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
504;448;0.0043;0.01298;0.00157;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
461;288;0.08909;0.17595;0.01535;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
749;302;0.03124;0.10421;0.01018;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
530;506;0.00479;0.01603;0.00156;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
463;703;0.00917;0.03;0.00303;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
703;289;0.00678;0.02215;0.00224;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
286;703;1.0e-5;8.0e-5;0.0;133.0;133.0;133.0;1.0;0.0;1;-30.0;30.0
372;366;0.01661;0.04298;0.00429;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
510;447;0.01132;0.03777;0.00369;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
509;493;0.01289;0.04116;0.00443;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
533;509;0.04397;0.14529;0.01447;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
510;491;0.02455;0.0743;0.00772;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
594;417;0.02165;0.0724;0.00706;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
669;338;0.04405;0.13372;0.01585;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
434;471;0.01826;0.03157;0.00307;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
588;319;0.0205;0.06694;0.00684;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
749;272;0.03339;0.10124;0.01199;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
514;504;0.00273;0.00818;0.00099;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
259;254;0.00694;0.02256;0.00231;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
274;460;0.05992;0.11628;0.01298;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
274;245;0.10041;0.17736;0.01665;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
317;260;0.00554;0.01802;0.00167;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
339;274;0.05198;0.09;0.00889;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
351;261;0.02893;0.08719;0.0105;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
637;351;0.03033;0.09124;0.01099;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
707;323;0.00635;0.01952;0.00235;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
707;314;0.03736;0.06314;0.00687;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
707;324;0.00026;0.0004;5.0e-5;84.0;84.0;84.0;1.0;0.0;1;-30.0;30.0
733;405;0.02694;0.0819;0.0097;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
465;400;0.02;0.0338;0.00368;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
273;363;0.02702;0.08215;0.00973;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
470;312;0.04992;0.08967;0.00898;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
587;313;0.00785;0.02388;0.00284;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
583;246;0.01102;0.03212;0.00397;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
724;260;0.01549;0.03483;0.00343;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
293;724;0.02848;0.05104;0.00475;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
607;724;0.0002;0.00067;7.0e-5;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
508;294;0.0081;0.01413;0.00135;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
297;247;0.07934;0.13074;0.01414;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
352;404;0.00397;0.01215;0.00138;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
314;311;0.02207;0.04273;0.00416;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
562;508;0.03653;0.06372;0.00608;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
261;254;0.00264;0.00851;0.00088;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
732;696;0.0395;0.06909;0.00656;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
696;376;0.03537;0.10331;0.00917;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
584;540;0.01975;0.03736;0.00401;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
695;313;0.03165;0.09537;0.01148;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
502;464;0.04066;0.07066;0.00682;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
587;246;0.0414;0.1257;0.01489;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
480;438;0.0157;0.04736;0.0057;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
364;261;0.02802;0.08446;0.01016;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
258;257;0.00347;0.01033;0.00125;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
328;318;0.02678;0.0805;0.0097;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
567;245;0.0386;0.08364;0.00735;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
261;256;0.01157;0.03587;0.00404;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
341;318;0.01909;0.06198;0.00644;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
470;341;0.06769;0.11901;0.01104;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
556;340;0.06107;0.10165;0.01102;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
405;400;0.00612;0.0124;0.00117;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
628;328;0.05099;0.16893;0.0166;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
502;363;0.03124;0.09496;0.01125;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
696;291;0.02917;0.07438;0.00774;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
317;258;0.00711;0.02256;0.00224;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
563;297;0.0576;0.10058;0.0096;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
438;364;0.02165;0.04008;0.00386;92.0;92.0;92.0;1.0;0.0;1;-30.0;30.0
322;695;0.01868;0.06198;0.00608;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
323;480;0.02678;0.08058;0.0097;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
340;540;0.0043;0.01388;0.00144;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
423;254;0.03942;0.12033;0.01413;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
608;254;0.00818;0.02545;0.00289;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
391;339;0.04339;0.07157;0.00774;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
391;423;0.01826;0.05537;0.00656;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
628;322;0.03446;0.11364;0.01127;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
290;696;0.02959;0.09727;0.00971;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
459;376;0.02868;0.08818;0.00783;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
459;260;0.02545;0.08099;0.00735;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
257;459;0.01091;0.04223;0.00465;130.0;130.0;130.0;1.0;0.0;1;-30.0;30.0
255;460;0.01818;0.06595;0.00707;126.0;126.0;126.0;1.0;0.0;1;-30.0;30.0
460;256;0.01926;0.05876;0.00555;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
314;273;0.02793;0.08496;0.01006;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
637;352;0.02364;0.07149;0.00851;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
255;259;0.00223;0.00752;0.00076;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
584;582;0.02957;0.08621;0.01064;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
719;308;0.00098;0.00423;0.02594;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
719;357;0.01639;0.0344;0.02258;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
719;334;0.00017;0.00074;0.00757;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
358;487;0.01545;0.03008;0.00257;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
271;309;0.00165;0.00744;0.10672;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
739;357;0.00298;0.0105;0.06292;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
774;1050;0.03628;0.09421;0.00974;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
991;798;0.03041;0.09893;0.01014;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
960;758;0.02678;0.08653;0.00885;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1046;775;0.02256;0.07289;0.00746;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
914;766;0.08678;0.14975;0.01423;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
981;922;0.07207;0.1381;0.01321;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
931;923;0.05;0.10909;0.0107;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
806;803;0.01124;0.02777;0.00276;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
923;921;0.01636;0.05306;0.00542;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
916;789;0.04116;0.13289;0.01359;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
930;922;0.02306;0.07157;0.00818;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
930;923;0.02306;0.07157;0.00818;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
946;865;0.02017;0.06529;0.0067;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
993;773;0.04893;0.12777;0.01321;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
796;762;0.03198;0.10347;0.01058;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
884;1026;0.03917;0.12669;0.01296;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
990;796;0.03851;0.12463;0.01275;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
1045;819;0.0614;0.1986;0.02032;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
941;940;0.00372;0.00884;0.00067;103.0;103.0;103.0;1.0;0.0;1;-30.0;30.0
941;793;0.04843;0.08438;0.00809;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
986;755;0.01207;0.03893;0.00402;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
972;793;0.0376;0.06554;0.00624;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
941;843;0.01075;0.0282;0.00291;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
911;843;0.0127;0.03297;0.00341;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
943;911;0.03485;0.07019;0.00683;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
760;943;0.01421;0.04603;0.00471;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
891;756;0.00562;0.00992;0.00092;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
891;886;0.00446;0.00793;0.00075;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
890;886;0.00256;0.00826;0.00085;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1032;890;0.01306;0.02165;0.00208;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1032;755;0.01174;0.02025;0.00195;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
779;755;0.02562;0.08281;0.00847;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
779;776;0.02934;0.09479;0.0097;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
984;882;0.01372;0.05686;0.00567;134.0;134.0;134.0;1.0;0.0;1;-30.0;30.0
986;984;0.00298;0.00959;0.00099;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
986;758;0.01884;0.06099;0.00624;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1003;758;0.02512;0.08107;0.0083;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1003;763;0.00413;0.01322;0.00136;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
883;868;0.02314;0.06628;0.00678;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
868;763;0.00777;0.02512;0.00257;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
916;763;0.00355;0.01157;0.0012;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
877;882;0.01083;0.01917;0.0018;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
892;877;0.00455;0.00802;0.00075;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
876;875;0.00124;0.00397;0.00044;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
888;875;0.00314;0.01025;0.00105;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
883;871;0.03322;0.10752;0.011;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
887;869;0.01364;0.04413;0.00452;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
882;878;0.01339;0.02686;0.00257;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
885;878;0.00463;0.01579;0.00161;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
887;885;0.01264;0.04091;0.00418;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
883;867;0.01967;0.06364;0.00651;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
867;833;0.02826;0.0914;0.00934;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
956;833;0.02182;0.07066;0.00723;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
898;772;0.05835;0.09876;0.0106;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
772;770;0.0057;0.0186;0.00189;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
880;771;0.03322;0.10736;0.01099;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
932;882;0.06372;0.20612;0.02108;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
892;756;0.01372;0.04438;0.00454;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
889;882;0.0038;0.0286;0.00273;178.0;178.0;178.0;1.0;0.0;1;-30.0;30.0
888;883;0.00231;0.02413;0.00373;183.0;183.0;183.0;1.0;0.0;1;-30.0;30.0
889;756;0.00413;0.03066;0.00293;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
870;755;0.00397;0.01298;0.00133;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
1027;770;0.03231;0.10438;0.01068;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1027;1026;0.04041;0.13058;0.01336;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
870;756;0.00397;0.01281;0.00131;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
871;869;0.01306;0.04207;0.00431;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
918;775;0.03033;0.0981;0.01004;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1026;932;0.03793;0.12298;0.01258;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
883;878;0.00959;0.03116;0.00318;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
880;816;0.02636;0.08521;0.00871;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
825;816;0.01917;0.06231;0.00637;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
1027;825;0.03066;0.09909;0.01014;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
816;771;0.03107;0.10041;0.01029;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
941;829;0.01917;0.06198;0.00634;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
760;756;0.02917;0.08074;0.00832;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
942;943;0.00521;0.01694;0.00173;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
918;942;0.01107;0.03579;0.00366;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
804;882;0.02033;0.06562;0.00671;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
774;940;0.00496;0.01339;0.00138;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
876;892;0.00107;0.00802;0.00018;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
835;775;0.00149;0.00446;0.0;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
960;789;0.03116;0.05504;0.00515;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
910;820;0.00512;0.0124;0.00123;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
961;790;0.03215;0.05504;0.00515;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
961;860;0.01901;0.05116;0.00528;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
903;860;0.04579;0.12752;0.01314;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1014;902;0.02463;0.04488;0.00423;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1014;766;0.05818;0.10041;0.00954;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1047;902;0.01017;0.03298;0.00336;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1048;1041;0.00347;0.00901;0.00094;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
1048;1047;0.00678;0.0219;0.00222;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1041;903;0.01496;0.04661;0.00475;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1042;1018;0.06347;0.1138;0.0107;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
910;866;0.04455;0.14413;0.01475;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
1045;903;0.06909;0.12273;0.01151;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
789;1034;0.01738;0.03069;0.00288;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
790;782;0.01669;0.02975;0.00279;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
951;910;0.04463;0.07884;0.00738;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
951;773;0.03843;0.10074;0.01041;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
946;950;0.03769;0.1219;0.01247;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
895;790;0.0557;0.0995;0.00934;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1029;895;0.04099;0.07364;0.00692;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
790;784;0.00793;0.01893;0.00187;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
789;787;0.00851;0.02785;0.00285;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
792;787;0.00942;0.0305;0.00312;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
792;784;0.00785;0.01835;0.0018;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1022;1017;0.02777;0.08975;0.00918;10.0;10.0;10.0;1.0;0.0;1;-30.0;30.0
820;826;0.01083;0.03789;0.00385;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
826;991;0.02378;0.07688;0.00787;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
767;766;0.00835;0.02702;0.00277;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1015;767;0.01843;0.0595;0.00608;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1029;884;0.02066;0.06686;0.00684;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
809;1041;0.04876;0.15769;0.01613;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
808;809;0.0105;0.03306;0.00338;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
944;808;0.02661;0.08603;0.0088;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1021;944;0.01752;0.05678;0.00581;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1042;1021;0.03752;0.1214;0.01242;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1037;1042;0.04169;0.07362;0.0069;26.0;26.0;26.0;1.0;0.0;1;-30.0;30.0
827;1037;0.027;0.04768;0.00446;10.0;10.0;10.0;1.0;0.0;1;-30.0;30.0
949;950;0.0238;0.0538;0.0055;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
945;949;0.01802;0.03182;0.00298;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
952;945;0.00165;0.00537;0.00055;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
951;952;0.01083;0.01917;0.0018;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
899;950;0.01678;0.02959;0.00277;34.0;34.0;34.0;1.0;0.0;1;-30.0;30.0
899;951;0.01455;0.0257;0.00241;34.0;34.0;34.0;1.0;0.0;1;-30.0;30.0
1017;866;0.08306;0.14868;0.01396;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1018;1017;0.01413;0.02694;0.00257;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
991;1015;0.02638;0.08531;0.00873;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
782;1034;0.00021;0.00038;4.0e-5;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
781;1034;0.01843;0.03331;0.00326;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
1035;781;0.00026;0.00045;4.0e-5;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
1035;782;0.0001;0.00017;2.0e-5;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
1035;783;0.00148;0.00262;0.00024;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
844;1037;3.0e-5;0.0001;1.0e-5;16.0;16.0;16.0;1.0;0.0;1;-30.0;30.0
815;761;0.03124;0.10107;0.01034;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
992;874;0.03488;0.11281;0.01154;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
874;872;0.00207;0.00661;0.00068;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
982;872;0.01992;0.03711;0.00351;92.0;92.0;92.0;1.0;0.0;1;-30.0;30.0
1009;971;0.01719;0.0557;0.0057;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1008;914;0.01207;0.02074;0.00198;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
981;1039;0.02938;0.06012;0.00579;96.0;96.0;96.0;1.0;0.0;1;-30.0;30.0
1008;1039;0.02938;0.06012;0.00579;96.0;96.0;96.0;1.0;0.0;1;-30.0;30.0
1013;1039;0.00133;0.00431;0.00044;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
1009;805;0.04521;0.07926;0.0064;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
805;799;0.01306;0.02455;0.00198;92.0;92.0;92.0;1.0;0.0;1;-30.0;30.0
931;799;0.04455;0.08926;0.00679;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
798;971;0.02207;0.07124;0.00729;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
894;893;0.00876;0.01455;0.00152;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1012;1008;0.01248;0.03438;0.00347;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
919;828;0.0162;0.05223;0.00535;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
828;785;0.01595;0.03174;0.00302;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
894;785;0.01083;0.01909;0.00166;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
894;786;0.01124;0.01975;0.00173;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
976;973;0.02264;0.07314;0.00748;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1009;762;0.1362;0.23512;0.02235;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
975;762;0.00612;0.01992;0.00204;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
980;762;0.00463;0.01479;0.0016;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
980;974;0.00744;0.02405;0.00247;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
974;964;0.00322;0.0105;0.00109;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
1040;976;0.02108;0.06817;0.00697;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
977;831;0.00967;0.03149;0.00322;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
912;831;0.04545;0.08091;0.00757;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
912;786;0.02628;0.04694;0.0044;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
948;894;0.01091;0.01926;0.0018;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
934;806;0.03521;0.07645;0.00743;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
999;935;0.0224;0.0724;0.00741;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
935;904;0.02132;0.06595;0.00671;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
904;786;0.07694;0.13256;0.01263;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
988;762;0.03182;0.07959;0.00806;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
988;965;0.00917;0.02289;0.00232;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
1010;761;0.02355;0.07562;0.00782;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1010;855;0.02223;0.0714;0.00738;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
852;759;0.02207;0.05917;0.00611;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
989;759;0.02537;0.06736;0.00695;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
873;989;0.01405;0.03645;0.00377;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
854;807;0.02074;0.06702;0.00686;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
801;807;0.00967;0.0262;0.00263;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
913;801;0.0062;0.02;0.00204;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
1016;785;0.01579;0.05107;0.00523;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
979;959;0.00174;0.00562;0.00058;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1023;994;0.02058;0.03628;0.00339;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1043;1023;0.02802;0.0905;0.00924;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
1043;989;0.00868;0.01537;0.00143;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
977;761;0.03306;0.10686;0.01094;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1009;819;0.03298;0.10669;0.01091;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
919;1012;0.02066;0.06678;0.00683;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
1016;814;0.01479;0.04769;0.00488;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1019;814;0.00744;0.01314;0.00123;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1019;805;0.00826;0.01463;0.00137;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1005;989;0.00256;0.00818;0.00083;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
893;786;0.00529;0.01686;0.00173;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
977;865;0.03893;0.12595;0.01288;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
925;948;0.02157;0.04744;0.00462;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
925;934;0.02967;0.06636;0.00649;100.0;100.0;100.0;1.0;0.0;1;-30.0;30.0
865;815;0.00983;0.03182;0.00325;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
977;959;0.02438;0.07802;0.00807;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
964;959;0.01777;0.05736;0.00587;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
999;806;0.00818;0.02645;0.00271;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
852;780;0.0124;0.05413;0.00675;138.0;138.0;138.0;1.0;0.0;1;-30.0;30.0
1005;990;0.00636;0.02058;0.0021;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
780;759;0.01793;0.05802;0.00593;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
850;854;0.00149;0.00264;0.00025;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
853;850;0.00058;0.0019;0.00019;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
1046;1009;0.02868;0.09281;0.00949;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
757;931;0.0157;0.05074;0.00519;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
842;925;0.02132;0.06893;0.00705;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
998;975;0.00818;0.02653;0.00271;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
857;853;0.01149;0.02967;0.00301;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
802;913;0.0062;0.02;0.00204;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
921;842;0.0181;0.05851;0.00599;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
851;857;0.0057;0.01603;0.00165;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
993;873;0.01917;0.04983;0.00516;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
992;976;0.02306;0.07463;0.00764;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
982;798;0.00016;0.0005;5.0e-5;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
765;913;0.03025;0.05931;0.00567;94.0;94.0;94.0;1.0;0.0;1;-30.0;30.0
851;817;0.01359;0.04394;0.0045;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1008;810;0.00107;0.00626;0.00059;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
812;1036;0.00223;0.00678;0.0;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
811;1036;0.00207;0.00612;0.0;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1009;811;0.00174;0.00564;0.00058;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
907;934;0.04561;0.13862;0.01402;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
904;908;0.01031;0.02002;0.00191;94.0;94.0;94.0;1.0;0.0;1;-30.0;30.0
907;908;0.00349;0.01126;0.00115;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
823;854;0.00876;0.02636;0.0;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
998;973;0.00372;0.0119;0.00121;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
856;853;0.00033;0.00116;0.0;124.0;124.0;124.0;1.0;0.0;1;-30.0;30.0
963;913;0.00025;0.00066;0.0;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
881;865;0.00041;0.00126;0.0;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
813;810;0.00099;0.00298;0.0;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
979;1040;0.0064;0.02069;0.00212;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1050;966;0.0519;0.1314;0.01312;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
969;967;0.01521;0.02562;0.00245;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
969;968;0.00851;0.01438;0.00155;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
968;939;0.02702;0.0876;0.009;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
938;864;0.01851;0.06;0.00614;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
864;847;0.01372;0.04446;0.00454;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
966;957;0.02289;0.0519;0.00506;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
970;957;0.02521;0.05744;0.00561;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
970;962;0.00579;0.00992;0.00105;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
824;794;0.01777;0.05736;0.00587;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
847;794;0.02058;0.06612;0.00686;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
966;788;0.00901;0.03107;0.00298;123.0;123.0;123.0;1.0;0.0;1;-30.0;30.0
947;788;0.02397;0.08322;0.00799;123.0;123.0;123.0;1.0;0.0;1;-30.0;30.0
958;947;0.02322;0.07521;0.0077;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1033;985;0.00884;0.01488;0.0015;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1000;966;0.05331;0.13339;0.01064;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
967;818;0.04066;0.11116;0.01147;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
1007;818;0.02777;0.07769;0.00801;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1007;1001;0.00289;0.00777;0.0008;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
768;1001;0.04;0.06182;0.00676;84.0;84.0;84.0;1.0;0.0;1;-30.0;30.0
996;769;0.03826;0.06562;0.01263;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
996;858;0.02893;0.04975;0.00953;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
859;858;0.00413;0.00711;0.00137;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
1001;922;0.06909;0.1238;0.01008;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1000;845;0.03992;0.06793;0.00543;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
929;845;0.01281;0.02182;0.00175;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
929;923;0.01322;0.0343;0.00329;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
922;879;0.03132;0.1014;0.01038;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
927;926;0.00033;0.00058;0.0242;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
794;764;0.01628;0.05273;0.00541;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1024;846;0.03471;0.11256;0.01158;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1024;901;0.01512;0.05132;0.00251;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
901;800;0.0295;0.05182;0.00488;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1011;768;0.01025;0.0181;0.0017;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1030;1011;0.03124;0.05512;0.00516;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1030;849;0.02446;0.04322;0.00405;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
906;849;0.05736;0.10083;0.00949;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
920;905;0.01364;0.07041;0.00728;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
834;849;0.00306;0.00983;0.00101;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
838;837;0.00446;0.01455;0.00148;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
954;837;0.01405;0.04537;0.00465;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
839;849;0.0076;0.02455;0.00252;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
863;839;0.00446;0.01388;0.00143;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
848;863;0.0057;0.01851;0.00189;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
954;905;0.02198;0.06843;0.00702;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
1028;955;0.0162;0.02843;0.00269;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1028;822;0.03917;0.06603;0.00396;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
821;822;0.00959;0.02017;0.00196;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
955;909;0.00967;0.03157;0.00322;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
909;791;0.04777;0.09058;0.00862;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
983;791;0.02273;0.04661;0.0045;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
983;777;0.02463;0.05959;0.00496;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
778;777;0.0057;0.01851;0.00189;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1050;879;0.04719;0.08521;0.00803;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
957;953;0.00777;0.01686;0.00165;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
978;967;0.01686;0.02983;0.00281;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
978;953;0.00355;0.00628;0.00542;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1049;768;0.00587;0.01033;0.00097;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1049;995;0.0038;0.0124;0.00127;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
995;933;0.00405;0.01298;0.00133;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
958;795;0.00355;0.01157;0.00119;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
1006;778;0.01777;0.0576;0.00589;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
803;1006;0.01777;0.0576;0.00589;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
937;777;0.02174;0.03835;0.00359;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
937;1038;0.01719;0.05562;0.00568;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1038;862;0.01719;0.05562;0.00568;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
900;764;0.02074;0.06727;0.00688;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
861;859;0.00157;0.00306;0.00029;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
985;967;0.03826;0.06752;0.00633;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1000;917;0.02488;0.07223;0.00824;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
937;841;0.01521;0.04901;0.00502;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1033;997;0.00041;0.0119;0.00122;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
933;997;0.00281;0.00901;0.00092;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
955;830;0.02289;0.07413;0.00758;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
938;939;0.01934;0.06264;0.00641;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
838;834;0.00455;0.01471;0.0015;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
821;987;0.03488;0.06488;0.00614;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
962;824;0.02099;0.06785;0.00694;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
830;848;0.01083;0.03512;0.00359;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
797;1038;0.01917;0.05959;0.0061;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
1007;936;0.004;0.01038;0.00107;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
840;849;0.0023;0.00744;0.00076;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
836;840;0.00144;0.00464;0.00047;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
849;836;0.00184;0.00597;0.00061;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
924;922;0.01074;0.03473;0.00355;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
928;924;0.00223;0.00722;0.00074;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
922;928;0.00328;0.0106;0.00108;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1025;966;0.0124;0.03603;0.0;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1044;1000;0.01818;0.05463;0.0;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
1004;1000;0.00331;0.00992;0.0;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
1002;1000;0.00058;0.00165;0.0;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
896;905;0.00661;0.0181;0.0;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
896;905;0.00661;0.01835;0.0;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
915;954;0.00207;0.00628;0.0;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
915;954;0.00207;0.00628;0.0;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
1020;954;0.00496;0.01545;0.0;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
1020;954;0.00496;0.01545;0.0;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
832;846;0.00025;0.00066;0.0;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2084;1498;0.02628;0.08298;0.00905;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1497;1498;0.00298;0.00967;0.001;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1197;1718;0.03612;0.05041;0.00829;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1196;1197;0.0;8.0e-5;1.0e-5;29.0;29.0;29.0;1.0;0.0;1;-30.0;30.0
1230;1199;0.0162;0.04917;0.00584;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1229;1230;0.00017;0.00025;4.0e-5;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1234;1587;0.01653;0.05041;0.00589;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1233;1234;0.0005;0.00149;0.00017;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1363;1111;0.03868;0.10116;0.0108;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1828;1575;0.00537;0.01736;0.00181;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1112;1828;0.03909;0.09719;0.01033;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1827;1828;8.0e-5;0.00017;2.0e-5;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1554;1470;0.01595;0.04132;0.00403;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1943;1554;0.03174;0.08347;0.00816;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1552;1554;0.0005;0.00107;0.00014;29.0;29.0;29.0;1.0;0.0;1;-30.0;30.0
1555;1469;0.01595;0.0414;0.00404;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1944;1555;0.03174;0.08347;0.00816;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1553;1555;0.0005;0.00116;0.00014;29.0;29.0;29.0;1.0;0.0;1;-30.0;30.0
2110;1858;0.04826;0.12198;0.0129;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1857;1526;0.04017;0.10537;0.01188;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1227;1095;0.01165;0.03653;0.00401;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1226;1094;0.01165;0.03653;0.00401;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1438;1860;0.00273;0.00876;0.0009;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1578;1438;0.0076;0.02355;0.00263;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1437;1438;0.00033;0.00041;9.0e-5;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1109;1641;0.01818;0.04521;0.0048;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2085;1109;0.02603;0.06471;0.00687;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1489;1642;0.01736;0.04893;0.00504;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1784;1427;0.00686;0.02215;0.00232;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1269;1784;0.0043;0.01347;0.00147;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1578;1269;0.00579;0.01785;0.00204;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1783;1784;0.00603;0.01744;0.0023;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1269;1268;0.00231;0.00273;0.00058;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
1937;1188;0.00504;0.01562;0.00173;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1580;1937;0.01025;0.03198;0.00354;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1937;1935;0.00521;0.00884;0.00089;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1938;1189;0.00504;0.01562;0.00173;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1580;1938;0.01025;0.03198;0.00354;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1938;1936;0.00521;0.00884;0.00089;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2110;1591;0.04017;0.06455;0.0076;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1902;1532;0.02256;0.05818;0.00621;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1901;2077;0.01876;0.04876;0.00519;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1546;1401;0.01463;0.04661;0.00496;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1818;1546;0.00628;0.02;0.00213;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1546;1544;0.00438;0.0086;0.00086;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1547;1142;0.00628;0.01983;0.00216;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1992;1547;0.00504;0.01537;0.00179;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1547;1545;0.00438;0.0086;0.00086;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1580;1051;0.01248;0.04595;0.00524;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1579;1052;0.01289;0.04669;0.00515;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1650;1220;0.00223;0.00826;0.00099;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1205;1221;0.00413;0.01587;0.00183;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1580;1205;0.00488;0.01678;0.00193;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1205;1204;0.00124;0.00421;0.00059;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1626;1454;0.00554;0.01702;0.00195;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1690;1564;0.04157;0.0581;0.01085;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1720;2005;0.00397;0.01124;0.00151;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1895;2089;0.01587;0.04496;0.00605;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1223;1895;0.02157;0.06124;0.00825;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1894;1895;0.0024;0.00686;0.00091;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1667;1997;0.0024;0.00744;0.00084;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1616;1518;0.0105;0.02983;0.00402;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1444;1677;0.02496;0.03802;0.00491;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1283;1203;0.01083;0.02364;0.00345;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1972;1728;0.00835;0.02339;0.0032;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1336;1659;0.02826;0.0924;0.00933;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1723;1659;0.03488;0.0881;0.01298;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
1816;1538;0.00818;0.01364;0.00324;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1977;1175;0.02099;0.05934;0.00803;75.0;75.0;75.0;1.0;0.0;1;-30.0;30.0
1976;1559;0.03826;0.04818;0.00455;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1563;1470;0.02926;0.0514;0.00489;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2111;1217;0.01959;0.04818;0.00609;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1710;1492;0.02182;0.06149;0.00827;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1792;1492;0.03628;0.06727;0.00769;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2029;1227;0.01992;0.06157;0.00695;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1432;1226;0.00777;0.02397;0.00275;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
1059;2030;0.0476;0.05091;0.00542;52.0;52.0;52.0;1.0;0.0;1;-30.0;30.0
1226;1916;0.05256;0.13264;0.01406;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2108;1153;0.03264;0.08;0.00928;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1089;1436;0.02372;0.03132;0.00624;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1396;1940;0.00835;0.02669;0.0028;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1228;1396;0.01992;0.06488;0.00659;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1395;1396;0.00099;0.00298;0.00039;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1916;1445;0.01355;0.03835;0.00516;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1429;1183;0.00537;0.01686;0.00187;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1714;1873;0.02025;0.06612;0.00668;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1964;2031;0.03727;0.12074;0.01246;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1965;1173;0.01876;0.05926;0.00642;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1778;1617;0.01587;0.05182;0.00527;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1430;1094;0.00678;0.02132;0.00234;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1422;1095;0.01529;0.04917;0.00517;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2090;1094;0.00686;0.02207;0.00229;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2091;1095;0.00686;0.02215;0.0023;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1975;2015;0.05306;0.2314;0.02446;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1293;2014;0.04909;0.21488;0.02272;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1768;1656;0.03438;0.11107;0.01156;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1342;1318;0.0005;0.00091;8.0e-5;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1346;1342;0.00413;0.00669;0.00073;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
2084;1346;0.00413;0.00711;0.0007;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1340;1342;0.00116;0.00207;0.0002;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1344;1346;8.0e-5;0.00025;3.0e-5;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
1198;1066;0.01736;0.04694;0.00667;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1485;1488;0.00661;0.01504;0.00192;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1592;1352;0.02661;0.03248;0.00676;75.0;75.0;75.0;1.0;0.0;1;-30.0;30.0
2084;1425;0.03165;0.05521;0.01258;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2085;1351;0.04545;0.05331;0.01145;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
1465;1065;0.00298;0.00909;0.00104;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1736;1485;0.01347;0.04388;0.00447;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1114;1455;0.00818;0.02537;0.00287;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1504;1426;0.02041;0.03645;0.00807;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1838;1347;8.0e-5;0.00083;1.0e-5;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
2085;1838;0.00653;0.01116;0.0011;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1838;1837;0.00017;0.00025;3.0e-5;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1345;1348;0.00256;0.00438;0.00044;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
2084;1345;0.00405;0.00694;0.00069;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1343;1345;0.00074;0.00223;0.00029;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1341;1066;0.01091;0.02066;0.00319;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1317;1341;0.00041;0.00074;7.0e-5;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1339;1341;0.00124;0.00207;0.00021;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2143;1065;0.00455;0.00802;0.00081;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
2144;1066;0.00455;0.00802;0.00081;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1904;1065;0.00413;0.01058;0.0018;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
1455;1966;0.00678;0.01149;0.00116;29.0;29.0;29.0;1.0;0.0;1;-30.0;30.0
1456;1967;0.00678;0.01149;0.00116;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1801;1645;0.03702;0.0595;0.00702;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1777;1646;0.01488;0.02661;0.00302;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
2142;1519;0.01909;0.05413;0.00729;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2084;1350;0.00702;0.01529;0.0018;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1349;1065;0.01083;0.03074;0.00411;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1851;1066;0.0086;0.02438;0.00328;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1915;1503;0.02835;0.05174;0.01048;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2141;1915;0.0086;0.02438;0.00328;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1914;1897;0.0157;0.04471;0.00602;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1946;1711;0.01479;0.02455;0.00298;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2101;1486;0.00388;0.00653;0.00153;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1591;1536;0.0119;0.03397;0.00451;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1537;1108;0.00884;0.02504;0.00337;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1945;1216;0.02678;0.05975;0.00764;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1791;1735;0.03198;0.10364;0.01064;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1486;1433;0.03612;0.1176;0.01195;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2084;1864;0.02388;0.07802;0.00788;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2100;1466;0.02289;0.03901;0.00908;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
1164;1456;0.0;8.0e-5;1.0e-5;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2084;1164;0.01083;0.03132;0.00333;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1163;1164;0.0095;0.03116;0.00315;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2084;1113;0.0043;0.01322;0.00152;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1490;2085;0.04058;0.10669;0.01117;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2085;1802;0.01752;0.03033;0.00327;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1867;1852;0.00314;0.00884;0.00119;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1865;1867;0.0;8.0e-5;1.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1866;1867;0.0;8.0e-5;1.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1456;1903;0.00554;0.01339;0.00257;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
1676;1777;0.00215;0.00603;0.00063;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1487;1455;0.0181;0.0419;0.00515;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1170;1065;0.00545;0.01785;0.0018;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1171;1066;0.00545;0.01785;0.0018;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1471;1147;0.01901;0.06017;0.00654;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2124;1146;0.00504;0.01438;0.00192;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1472;1062;0.01421;0.02306;0.00276;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
1148;1921;0.02157;0.06926;0.00705;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1510;1442;0.01545;0.05058;0.00511;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2045;1510;0.01223;0.02818;0.00432;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1260;1149;0.00231;0.00653;0.00069;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1890;1237;0.02529;0.04041;0.00662;85.0;85.0;85.0;1.0;0.0;1;-30.0;30.0
2093;1655;0.00149;0.00488;0.0005;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2038;2093;0.01322;0.02975;0.00356;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1921;2037;0.00818;0.02364;0.0031;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2150;1951;0.00901;0.01421;0.0017;85.0;85.0;85.0;1.0;0.0;1;-30.0;30.0
1637;1539;0.00331;0.00744;0.00096;100.0;100.0;100.0;1.0;0.0;1;-30.0;30.0
