fbus;tbus;r;x;b;rateA;rateB;rateC;ratio;angle;status;angmin;angmax
1653;1057;0.00471;0.01331;0.00179;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1261;1639;0.00298;0.00612;0.00103;96.0;96.0;96.0;1.0;0.0;1;-30.0;30.0
1941;1511;0.01587;0.04314;0.00429;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
1973;1920;0.02612;0.03058;0.00657;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
2046;1058;0.00413;0.01165;0.00158;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1238;1511;0.00851;0.0257;0.00309;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1722;1921;0.00281;0.00893;0.00097;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1441;1793;0.01033;0.03165;0.00366;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2109;1227;0.02058;0.05215;0.006;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
1461;1228;0.00463;0.00777;0.00186;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2040;1794;0.01917;0.0624;0.00638;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1064;2040;0.01802;0.02116;0.00455;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
2039;2040;0.00669;0.00785;0.00168;29.0;29.0;29.0;1.0;0.0;1;-30.0;30.0
2106;1446;0.01702;0.04901;0.00645;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1979;2106;0.04091;0.05083;0.01042;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1834;1510;0.00661;0.02;0.0024;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2150;1510;0.02512;0.07182;0.00953;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2067;2038;0.01438;0.04694;0.00475;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1835;2151;0.02876;0.08876;0.01014;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1510;1240;0.00264;0.00744;0.00101;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1891;2151;0.01959;0.02942;0.00541;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
1472;1942;0.00372;0.00992;0.00096;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
2107;1793;0.02421;0.07669;0.00831;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1226;1793;0.00769;0.02504;0.00253;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1227;1794;0.00769;0.02504;0.00253;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1471;1793;0.01926;0.06298;0.00636;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1655;1335;0.00603;0.01686;0.00167;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1239;1654;0.00405;0.01083;0.00137;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
2057;1952;0.02033;0.0624;0.00719;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1638;1833;0.00512;0.01529;0.00187;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2056;1836;0.01562;0.05107;0.00516;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1462;2125;0.01736;0.02322;0.00464;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1640;1511;0.00289;0.00934;0.00099;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1920;1510;0.02207;0.07215;0.00729;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1978;1089;0.01636;0.02025;0.00421;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1228;1612;0.00884;0.02802;0.00301;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1613;1182;0.00479;0.01471;0.00168;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1511;1202;0.01793;0.04463;0.00544;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
1158;1219;0.01347;0.04264;0.00462;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1156;1158;0.00463;0.01331;0.00176;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1180;1158;8.0e-5;0.00017;3.0e-5;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
1868;1562;0.04025;0.07132;0.00662;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1763;1868;0.02702;0.05752;0.00544;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1822;1763;0.00066;0.00107;0.00018;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1761;1763;0.00017;0.00041;5.0e-5;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
1709;1282;0.00215;0.00612;0.00083;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1982;1590;0.01306;0.04157;0.00445;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2092;1132;0.01;0.02306;0.00305;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2113;2092;0.00587;0.01835;0.00202;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
2136;2092;8.0e-5;0.00033;4.0e-5;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
1076;2136;0.00033;0.00099;0.00013;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2134;2136;0.00446;0.01273;0.00172;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1067;1332;0.01397;0.04405;0.00478;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1815;1512;0.02281;0.06;0.00958;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
1660;1769;0.00669;0.0162;0.00254;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1165;1868;0.02256;0.04314;0.004;75.0;75.0;75.0;1.0;0.0;1;-30.0;30.0
1660;1415;0.00446;0.01215;0.00124;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
1416;1132;0.0057;0.01636;0.00222;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2076;1659;0.01364;0.03446;0.00363;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1421;1659;0.01769;0.04438;0.00468;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1813;1421;0.00488;0.01306;0.0016;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1421;1419;0.00091;0.00215;0.00023;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1660;1407;0.01669;0.04364;0.00566;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1315;1391;0.00289;0.00802;0.0008;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1406;1315;0.00595;0.00992;0.00237;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1315;1313;0.0024;0.00455;0.00075;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1635;1858;0.00893;0.02926;0.00295;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1678;1635;0.00496;0.01612;0.00164;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1633;1635;0.00231;0.00388;0.00039;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1299;1857;0.00083;0.00256;0.00027;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1078;1299;0.00793;0.02595;0.00262;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1297;1299;0.00025;0.00058;8.0e-5;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1644;1858;0.00802;0.02471;0.0025;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1643;1857;0.0081;0.0257;0.00258;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1859;1987;0.01446;0.04132;0.0055;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1898;1944;0.01008;0.03182;0.00345;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1411;1453;0.00372;0.01207;0.00122;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1607;1704;0.00223;0.0062;0.00084;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2035;2018;0.00959;0.03107;0.00317;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1663;1847;0.00099;0.00298;0.00036;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1869;1663;0.00579;0.01868;0.0019;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1661;1663;0.00083;0.00231;0.0003;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2062;1868;0.0119;0.03686;0.00418;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1362;1161;0.00421;0.01355;0.0014;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1962;1508;0.00521;0.01496;0.00198;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2098;1702;0.00479;0.01471;0.00176;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1208;2098;0.00174;0.00579;0.00065;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2096;2098;8.0e-5;0.00017;2.0e-5;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
1208;1840;0.00124;0.00421;0.00042;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1662;1847;0.00149;0.0043;0.00058;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1154;1596;0.00678;0.02215;0.00225;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1300;1647;0.0081;0.02066;0.00231;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1858;1300;0.0005;0.00157;0.00016;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1300;1298;0.00091;0.00264;0.00036;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1355;1188;0.00174;0.00496;0.00065;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2063;1548;0.01298;0.04074;0.0045;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1789;1963;0.0038;0.01231;0.00124;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1636;1789;0.00669;0.02198;0.00222;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
1079;1636;0.00446;0.01463;0.00148;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1789;1787;0.00116;0.00256;0.00025;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1634;1636;0.00231;0.00388;0.00039;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1962;1364;0.00446;0.01455;0.00149;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1453;2053;0.00331;0.01066;0.0011;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1453;1247;0.0014;0.00455;0.00046;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1705;1218;0.0024;0.00678;0.00091;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2063;1698;0.0038;0.01083;0.00145;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1848;2064;0.01835;0.05744;0.00634;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1316;1193;0.00099;0.00273;0.00037;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1740;1316;0.00149;0.0043;0.00057;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1316;1314;0.00132;0.00364;0.00049;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1417;1131;0.00273;0.00785;0.00102;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2133;1417;0.00223;0.00736;0.00075;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
2130;2133;8.0e-5;0.00017;2.0e-5;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
2132;2133;0.0;0.00083;1.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1475;1331;0.00107;0.00339;0.00038;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2060;1475;0.00455;0.01355;0.00164;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1475;1473;0.00116;0.0014;0.0003;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1135;1331;0.00107;0.00339;0.00038;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2105;1135;0.00388;0.01207;0.00134;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1133;1135;0.00066;0.00182;0.00024;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1496;1331;0.00934;0.0257;0.00253;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1943;1496;0.0057;0.01479;0.0015;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1496;1493;0.00554;0.00959;0.00095;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1543;1331;0.01504;0.04033;0.00401;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1944;1543;8.0e-5;0.00025;2.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1542;1543;0.00017;0.00041;6.0e-5;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
1589;1513;0.0005;0.00149;0.00017;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1589;1513;0.0005;0.00149;0.00017;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1359;1330;0.01256;0.03975;0.0044;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1361;1359;0.00025;0.00083;9.0e-5;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
1589;1361;0.00058;0.00174;0.00019;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1356;1359;0.00041;0.00132;0.00013;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1880;1332;0.00876;0.02744;0.00304;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1358;1880;0.00364;0.01149;0.00127;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
1590;1358;0.00099;0.00339;0.00038;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1879;1880;0.00207;0.00603;0.00079;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1246;2095;0.00149;0.00496;0.0005;84.0;84.0;84.0;1.0;0.0;1;-30.0;30.0
1648;1246;0.00496;0.01306;0.00151;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1245;1246;0.00066;0.00198;0.00026;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2064;1739;0.0043;0.01364;0.00146;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1370;1749;0.01198;0.03702;0.00418;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1610;1188;0.00455;0.01405;0.0016;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2035;2019;0.00421;0.00917;0.00216;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1839;1142;0.00579;0.01529;0.0016;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1567;1142;0.00132;0.00231;0.00023;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1568;1143;0.00132;0.00231;0.00023;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2065;1883;0.00289;0.00719;0.00076;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2066;1884;0.00289;0.00719;0.00076;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1850;1330;0.00372;0.00917;0.00098;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2066;1850;0.00463;0.01463;0.00159;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1849;1850;0.00264;0.00579;0.00136;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2065;1330;0.00835;0.02388;0.00256;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1476;1330;0.00157;0.00488;0.00055;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1697;1476;0.00744;0.02281;0.00261;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
2074;1697;0.00099;0.00331;0.00035;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1476;1474;0.00074;0.00132;0.00031;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1695;1697;0.00025;0.0005;5.0e-5;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1605;1330;0.00752;0.02339;0.0026;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2008;1641;0.01008;0.02496;0.00265;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2048;2008;0.0119;0.03008;0.0032;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2006;2008;0.00438;0.00545;0.00081;75.0;75.0;75.0;1.0;0.0;1;-30.0;30.0
2009;1642;0.01008;0.02496;0.00265;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1826;2009;0.00826;0.02132;0.00242;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2007;2009;0.00413;0.00479;0.00072;73.0;73.0;73.0;1.0;0.0;1;-30.0;30.0
2065;1929;0.0024;0.00694;0.0009;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1453;1220;0.00314;0.01355;0.00135;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1641;1365;0.00306;0.00355;0.00076;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1521;1604;0.00314;0.00959;0.00112;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1642;1366;0.00314;0.00364;0.00078;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1242;1856;0.00107;0.00298;0.0004;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1943;1242;0.00182;0.00529;0.00071;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1242;1241;0.00058;0.00157;0.00021;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
1608;1853;0.00314;0.02124;0.00243;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1189;1502;0.00496;0.01628;0.00164;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2065;1596;0.00405;0.01264;0.0014;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1098;1643;0.00198;0.00612;0.00068;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2095;1098;0.00496;0.01545;0.00171;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1098;1096;0.00107;0.0019;0.00019;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1460;1644;0.00231;0.00752;0.00079;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1846;1460;0.0057;0.01818;0.00196;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1459;1460;8.0e-5;0.00017;2.0e-5;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1454;2025;0.0019;0.00455;0.00091;103.0;103.0;103.0;1.0;0.0;1;-30.0;30.0
2026;1453;0.0014;0.00471;0.00048;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1143;2026;0.0081;0.02298;0.00239;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2024;2026;0.0005;0.0014;0.00017;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1321;1332;0.00752;0.02347;0.00235;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1494;1321;0.00033;0.00116;0.00012;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1319;1321;0.0024;0.00727;0.00087;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2036;2122;0.0081;0.02496;0.00284;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1775;1060;0.00364;0.01149;0.00123;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1105;1775;0.00157;0.00463;0.00057;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1775;1773;0.00231;0.00694;0.00072;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2002;1232;0.0019;0.0057;0.00061;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1099;2003;0.0057;0.01744;0.00187;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2095;1099;0.00496;0.01545;0.00171;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1099;1097;0.00107;0.0019;0.00019;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1454;1996;0.00521;0.01603;0.00183;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1673;1512;0.01339;0.04223;0.00461;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2022;1673;0.00785;0.02529;0.00263;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1673;1671;0.00388;0.01281;0.00126;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1672;1263;0.00876;0.0281;0.00298;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1585;1672;0.01116;0.03504;0.00382;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
1512;1585;0.00231;0.00719;0.00079;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1672;1670;0.0038;0.0124;0.00126;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1585;1583;0.00322;0.00554;0.00054;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2002;1643;0.00545;0.01702;0.00187;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2121;2066;0.00488;0.01207;0.00144;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1369;2120;0.00273;0.00785;0.00081;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1600;1811;0.00289;0.00868;0.00103;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2036;1600;0.00595;0.01942;0.00199;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1600;1598;0.00529;0.00909;0.0009;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1253;1454;0.0014;0.00455;0.00046;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1274;1253;0.00512;0.01554;0.00186;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1252;1253;0.00033;0.00107;0.00011;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1958;1877;0.00678;0.02025;0.00244;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
2123;1878;0.00802;0.02554;0.00272;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1976;1821;0.00727;0.00975;0.00189;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2064;1131;0.01785;0.05826;0.00589;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2065;1254;0.00314;0.00785;0.00086;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1696;1255;0.00579;0.01595;0.00189;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1520;1696;0.00207;0.0062;0.00077;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1694;1696;0.00025;0.0005;5.0e-5;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2018;1738;0.00744;0.02289;0.00262;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1737;1513;0.01207;0.03926;0.00399;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1876;1513;0.0005;0.0038;0.00038;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
1930;1876;0.0081;0.05248;0.00524;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
2066;1930;0.00769;0.02413;0.00266;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1874;1876;0.00058;0.00174;0.00023;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1928;1930;0.00223;0.00719;0.00075;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1812;1095;0.00281;0.00851;0.00098;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1599;1094;0.00347;0.0114;0.00115;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1262;1599;0.00529;0.01719;0.00176;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1599;1597;0.00529;0.00909;0.0009;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1551;1807;0.01926;0.06198;0.00647;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2062;1551;0.01041;0.03388;0.00346;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1550;1551;0.00165;0.00537;0.00054;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1933;1847;0.00471;0.0138;0.00176;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1360;1590;0.00074;0.00231;0.00023;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2128;1360;0.01107;0.03612;0.00365;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1357;1360;0.00091;0.00306;0.0003;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1590;1716;0.00752;0.02446;0.00247;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1762;1977;0.0124;0.02793;0.00267;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2017;1443;0.01711;0.05562;0.0056;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1195;1160;0.01512;0.04223;0.00403;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1619;1159;0.01529;0.03198;0.00589;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1658;1400;0.00934;0.02917;0.00321;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1667;1658;0.00215;0.00636;0.0008;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1658;1657;0.0;8.0e-5;1.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1631;1400;0.00504;0.01661;0.00167;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1956;1578;0.00579;0.01446;0.00162;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1444;1578;0.03413;0.08545;0.00909;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1444;2138;0.0062;0.01562;0.00277;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
1617;2137;0.00124;0.00355;0.00045;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1909;1955;0.00769;0.01934;0.00211;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1907;1909;0.01248;0.03545;0.00474;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1443;1071;0.00488;0.01231;0.00189;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1212;1541;0.0062;0.01934;0.00214;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1443;1264;0.00405;0.01331;0.00135;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1265;1908;0.01025;0.02926;0.0039;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1440;1400;0.00959;0.03107;0.00321;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1684;1400;0.0014;0.0043;0.00047;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1191;1431;0.00777;0.02372;0.00273;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1993;1524;0.00818;0.02496;0.00292;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2126;2118;0.00149;0.00446;0.00057;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1706;1616;0.00628;0.01959;0.00217;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1707;1617;0.0062;0.01942;0.00215;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1616;2119;0.00083;0.00248;0.00027;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1072;2127;0.00074;0.00223;0.0003;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2139;1617;0.00198;0.00529;0.00071;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1892;1887;0.00347;0.00975;0.00132;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2021;1159;0.00512;0.01463;0.00197;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1893;2021;0.00132;0.0038;0.00051;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2020;2021;0.00025;0.00033;4.0e-5;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1923;1401;0.00479;0.01471;0.00169;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1423;1398;0.00884;0.02769;0.00305;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1939;1401;0.00504;0.01554;0.00179;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1926;1399;0.00355;0.00884;0.00094;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2029;1926;0.01603;0.04124;0.00435;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1926;1924;0.01264;0.01488;0.00319;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
1927;1398;0.0043;0.01066;0.00113;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1900;1927;0.01727;0.04893;0.00506;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1927;1925;0.01281;0.01496;0.00322;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
2030;1900;0.00893;0.02777;0.0031;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1248;1900;0.00901;0.02769;0.00317;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1901;1159;0.01083;0.02711;0.00287;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1902;1160;0.01083;0.02711;0.00287;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2081;1901;0.0043;0.0124;0.00164;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2082;1900;0.0043;0.0124;0.00164;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1732;1713;0.00504;0.01256;0.00135;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1902;1732;0.01099;0.02835;0.00304;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1731;1732;0.0043;0.01231;0.00162;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1901;1712;0.01603;0.04107;0.0044;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1900;2071;0.0062;0.02025;0.00208;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1443;1129;0.00455;0.01289;0.00174;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1999;1087;0.00421;0.01322;0.00146;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1953;1087;0.00347;0.01116;0.00119;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1950;1287;0.00471;0.01339;0.0018;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1579;1950;0.00355;0.01091;0.00126;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1950;1948;0.00157;0.00496;0.00056;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1754;1088;0.00264;0.00818;0.00091;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1579;1754;0.00612;0.01917;0.00209;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1754;1753;0.00207;0.00347;0.00083;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1593;1579;0.0024;0.00719;0.00085;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1213;1667;0.0024;0.00777;0.00081;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1286;1772;0.00372;0.00843;0.00145;101.0;101.0;101.0;1.0;0.0;1;-30.0;30.0
1745;1666;0.00628;0.02025;0.00211;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1484;1439;8.0e-5;0.00025;2.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1693;1484;0.0076;0.01983;0.00206;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1666;1693;0.00314;0.00843;0.00085;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1483;1484;0.00455;0.00818;0.00096;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1692;1693;0.0005;0.0014;0.00013;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1458;1439;0.00256;0.00636;0.001;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1651;1409;0.00165;0.00463;0.00063;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1405;1440;0.00322;0.00926;0.00122;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1186;1405;0.00306;0.00893;0.00111;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1404;1405;0.0;8.0e-5;1.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1409;1771;0.0014;0.00405;0.00053;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2058;1594;0.01074;0.03273;0.00383;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1439;1685;0.00826;0.02686;0.00276;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1625;2017;0.01471;0.03025;0.00563;96.0;96.0;96.0;1.0;0.0;1;-30.0;30.0
1444;1625;0.00992;0.01661;0.00395;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1625;1624;0.00223;0.00562;0.0006;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1085;1401;0.00603;0.02083;0.00212;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1086;1167;0.00306;0.01074;0.00115;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1397;1166;0.00653;0.02099;0.00221;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1525;1397;0.0024;0.00694;0.00092;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1393;1397;0.00868;0.02669;0.00307;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1394;1397;0.00835;0.0257;0.00294;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1414;1712;0.00471;0.01149;0.00179;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2080;1414;0.02405;0.04025;0.00957;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1413;1414;0.00347;0.01025;0.00125;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1713;1888;0.00149;0.00438;0.00052;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1712;1509;0.00091;0.00298;0.00033;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1730;1712;0.01033;0.0124;0.00255;75.0;75.0;75.0;1.0;0.0;1;-30.0;30.0
1713;1480;0.00843;0.02421;0.00321;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1954;1746;0.00149;0.00446;0.00055;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1721;1666;0.00198;0.0057;0.00077;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1949;1187;0.00438;0.01405;0.00149;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1327;1949;0.00066;0.00182;0.00024;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1579;1327;0.00463;0.01413;0.00163;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1947;1949;0.00017;0.00041;6.0e-5;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
1326;1327;0.0;8.0e-5;1.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1540;1088;0.00463;0.01438;0.0016;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1236;1088;0.00083;0.00264;0.00026;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1627;1236;0.00256;0.00835;0.00084;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1235;1236;0.00099;0.00289;0.00038;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2030;1190;0.00529;0.01636;0.00188;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1123;1159;0.00083;0.00132;0.00016;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1124;1160;0.00083;0.00124;0.00015;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1125;1160;0.00083;0.00124;0.00015;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1126;1159;0.00074;0.00116;0.00013;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1579;1998;0.00496;0.01537;0.00175;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1440;1194;0.00719;0.01777;0.00216;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1666;1632;0.00802;0.02521;0.00274;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2140;1130;0.00603;0.01711;0.00231;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1649;1580;0.00769;0.02711;0.00317;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1922;1399;0.0014;0.00446;0.00049;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1652;1457;0.00488;0.00868;0.00192;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2068;2017;0.00372;0.01231;0.00124;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2029;1249;0.00273;0.00826;0.00096;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2079;1995;0.00116;0.00273;0.00046;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1353;2016;0.00215;0.01479;0.00169;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1618;2016;0.00769;0.02347;0.00277;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1141;2017;0.00207;0.01413;0.00162;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1354;1141;8.0e-5;0.00066;7.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1139;1141;0.0005;0.00149;0.0096;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2059;2016;0.01116;0.03273;0.00319;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1669;2072;0.00587;0.0162;0.0017;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2030;1669;0.00017;0.00033;3.0e-5;94.0;94.0;94.0;1.0;0.0;1;-30.0;30.0
1669;1668;0.00198;0.00455;0.00078;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1296;1294;8.0e-5;0.00083;0.0;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1797;1296;0.01603;0.02347;0.00336;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1308;1797;0.04752;0.09182;0.00916;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1886;1328;0.03041;0.05322;0.00508;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2117;1886;0.09893;0.17769;0.01704;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1885;1886;0.00198;0.00314;0.00037;19.0;19.0;19.0;1.0;0.0;1;-30.0;30.0
1572;2116;0.01355;0.02826;0.00271;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1971;1110;0.02289;0.05793;0.00612;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1961;1110;0.02479;0.06264;0.00663;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2117;1284;0.02273;0.07314;0.00765;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1569;1110;0.01471;0.04587;0.00509;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1798;1367;0.04901;0.08405;0.00831;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1307;1798;0.04752;0.09182;0.00916;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1796;1798;0.0062;0.01066;0.00104;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1573;1111;0.01636;0.04132;0.0045;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1179;1573;0.03727;0.06678;0.00651;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1571;1573;0.00058;0.00099;0.0001;29.0;29.0;29.0;1.0;0.0;1;-30.0;30.0
1091;1271;0.01802;0.05174;0.00682;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1328;1091;0.0124;0.03595;0.00461;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1091;1090;0.01653;0.02579;0.0031;19.0;19.0;19.0;1.0;0.0;1;-30.0;30.0
1328;1719;0.01264;0.02372;0.00377;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1470;1111;0.00719;0.02248;0.00246;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1469;1112;0.00719;0.02256;0.00247;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1308;1302;0.00661;0.02124;0.00222;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1334;1307;0.01636;0.0524;0.00553;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1726;1307;0.02066;0.04909;0.0103;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1266;1308;0.00013;0.00231;0.00024;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1267;1307;0.00074;0.00223;0.00025;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1758;1308;0.02843;0.06868;0.00659;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2116;1758;0.0376;0.06537;0.00643;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1758;1756;0.00331;0.00562;0.00057;19.0;19.0;19.0;1.0;0.0;1;-30.0;30.0
2117;1522;0.03818;0.0662;0.00648;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1757;1307;0.02843;0.06868;0.00659;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1523;1757;0.00521;0.0086;0.00095;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1757;1755;0.00331;0.00562;0.00057;19.0;19.0;19.0;1.0;0.0;1;-30.0;30.0
1517;1492;0.0405;0.06314;0.00758;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2110;1527;0.02579;0.06736;0.0079;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2111;1726;0.02446;0.0624;0.00662;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2111;1727;0.02446;0.0624;0.00662;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1138;1561;0.02479;0.06579;0.00654;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2110;1918;0.00165;0.00347;0.00038;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2111;1919;0.00107;0.00347;0.00037;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2051;1491;0.03074;0.04793;0.00575;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1570;2116;0.00248;0.00752;0.00079;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1307;1285;0.01124;0.03645;0.00373;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1560;1491;0.00777;0.02116;0.00242;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2052;1681;0.05;0.0781;0.00933;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1727;1177;0.02603;0.0662;0.00724;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1780;1680;0.0424;0.06628;0.00792;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1101;1214;0.00438;0.01446;0.00146;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
1323;1110;0.03256;0.10355;0.01105;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1806;1279;0.05025;0.07843;0.00941;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1960;1726;0.02537;0.06355;0.00677;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2033;1295;0.01331;0.03785;0.0051;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1214;1308;0.01;0.06967;0.00747;172.0;172.0;172.0;1.0;0.0;1;-30.0;30.0
1215;1980;0.00587;0.04058;0.00443;171.0;171.0;171.0;1.0;0.0;1;-30.0;30.0
1290;1301;0.00628;0.01959;0.0022;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1215;1291;0.00942;0.04198;0.00452;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1176;1970;0.00521;0.0138;0.00166;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1985;1301;0.00306;0.00702;0.00073;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1984;1302;0.00306;0.00694;0.00072;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1779;1100;0.03306;0.05388;0.00644;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1805;1117;0.01777;0.05802;0.00587;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1726;1137;0.02248;0.05165;0.00652;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1270;1294;0.01455;0.04165;0.00549;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1744;1328;0.02992;0.09198;0.01059;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1308;2013;0.01116;0.03364;0.00399;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1742;1906;0.03463;0.10727;0.01217;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1844;1214;0.02107;0.06851;0.00701;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1368;1844;0.03041;0.0914;0.01103;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1843;1844;0.01512;0.0495;0.005;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1905;1215;0.01471;0.04612;0.00511;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1741;1367;0.01521;0.03041;0.00377;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
1981;1307;0.00463;0.03207;0.00353;171.0;171.0;171.0;1.0;0.0;1;-30.0;30.0
2103;1333;0.00339;0.00975;0.00127;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1214;2102;0.00331;0.02273;0.00246;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1726;1214;0.03438;0.11231;0.01135;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1727;1215;0.03438;0.1124;0.01135;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1558;1280;0.05347;0.06785;0.00635;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1184;1112;0.00752;0.02207;0.00251;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2012;1324;0.01702;0.0519;0.00604;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1329;1178;0.08231;0.14521;0.01396;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1368;1294;0.04719;0.07769;0.00864;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1174;1185;0.05843;0.0805;0.00897;64.0;64.0;64.0;1.0;0.0;1;-30.0;30.0
1118;1328;0.01364;0.04455;0.00453;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1806;1329;0.03124;0.10182;0.01034;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1628;1726;0.00099;0.0019;0.0;93.0;93.0;93.0;1.0;0.0;1;-30.0;30.0
1629;1727;0.00099;0.0019;0.0;93.0;93.0;93.0;1.0;0.0;1;-30.0;30.0
1630;1726;0.00124;0.00231;0.0;92.0;92.0;92.0;1.0;0.0;1;-30.0;30.0
1911;1169;0.02372;0.05926;0.0063;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1389;1623;0.00413;0.01033;0.0011;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1515;1389;0.03595;0.09132;0.0097;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1387;1389;0.00025;0.00041;0.00011;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
1910;1127;0.01802;0.04124;0.00623;101.0;101.0;101.0;1.0;0.0;1;-30.0;30.0
1910;1073;0.01818;0.05636;0.00636;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1911;1800;0.02512;0.07851;0.00866;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1910;1500;0.01157;0.02512;0.00389;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1931;1623;0.02438;0.04083;0.00971;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
1390;1623;0.00413;0.01033;0.0011;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2044;1390;0.0057;0.01562;0.00163;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1390;1388;0.00033;0.00058;0.00013;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2043;1842;0.01917;0.05124;0.0054;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2043;1383;0.00083;0.00273;0.00028;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2044;1384;0.00083;0.00306;0.00031;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2044;1376;0.00182;0.00512;0.00069;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2043;1377;0.0019;0.00529;0.00071;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2050;1800;0.00463;0.01512;0.00153;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1601;1799;0.00826;0.02702;0.00273;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2043;1374;0.00537;0.01207;0.00267;100.0;100.0;100.0;1.0;0.0;1;-30.0;30.0
1622;1371;0.00347;0.00661;0.00059;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1622;1372;0.00364;0.00653;0.00058;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1623;1373;0.00364;0.00653;0.00058;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1623;1378;0.00107;0.00207;0.00044;93.0;93.0;93.0;1.0;0.0;1;-30.0;30.0
1622;1379;0.00116;0.0019;0.00045;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2044;1386;0.00182;0.00479;0.00076;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
1622;1375;0.00248;0.00595;0.00117;103.0;103.0;103.0;1.0;0.0;1;-30.0;30.0
1622;1080;0.01793;0.04512;0.00471;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1207;1081;0.00628;0.01942;0.00195;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1782;1288;0.01322;0.03694;0.0038;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2049;1603;0.00372;0.01223;0.00124;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1765;1603;0.00207;0.00653;0.00074;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
1169;1766;0.01198;0.03455;0.00367;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1911;1988;0.01231;0.03545;0.00466;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1917;1152;0.00388;0.00901;0.00133;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1917;1910;0.00066;0.00413;0.00062;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
1916;1911;0.00091;0.0062;0.00076;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
1449;2000;0.04322;0.04876;0.00543;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1912;1449;0.00926;0.03017;0.00306;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1447;1449;0.00769;0.0086;0.00095;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1450;2001;0.02901;0.0362;0.00756;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1913;1450;0.00909;0.02959;0.00301;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1448;1450;0.00521;0.00612;0.00118;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1917;1831;0.08777;0.15231;0.01599;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1911;1664;0.02;0.04405;0.00993;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
1665;1620;0.03934;0.08496;0.02002;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
1403;1435;0.04322;0.10372;0.01111;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2000;1581;0.0157;0.02017;0.00426;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1872;1092;0.03678;0.08405;0.01056;101.0;101.0;101.0;1.0;0.0;1;-30.0;30.0
1293;1764;0.00934;0.01628;0.00189;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1293;1531;0.03264;0.09331;0.0124;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1832;1582;0.02653;0.03231;0.00677;75.0;75.0;75.0;1.0;0.0;1;-30.0;30.0
1601;1206;0.00388;0.01264;0.00128;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1312;1965;0.03579;0.06314;0.0077;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1964;1276;0.00397;0.00579;0.00109;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1964;2086;0.00711;0.01107;0.00132;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1965;2087;0.00702;0.01099;0.00131;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1104;1688;0.01909;0.05421;0.0073;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2001;1104;0.00653;0.0186;0.0025;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1102;1104;0.01;0.02843;0.00383;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1292;1621;0.03868;0.11587;0.01404;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1292;1116;0.00264;0.00769;0.00101;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2069;1168;0.01405;0.02124;0.0037;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1799;1074;0.01273;0.03917;0.0045;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1210;1601;0.00215;0.01504;0.00164;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
1514;1910;0.00769;0.02074;0.0022;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2043;1602;0.00264;0.01909;0.0019;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
2044;1601;0.00264;0.01909;0.0019;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
2115;1800;0.01512;0.0376;0.00401;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1128;1759;0.00893;0.02355;0.00319;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1292;1311;0.04124;0.07066;0.00857;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1622;1385;0.00521;0.01157;0.00259;100.0;100.0;100.0;1.0;0.0;1;-30.0;30.0
1289;1799;0.01521;0.04074;0.00426;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1841;1603;0.00471;0.01554;0.00157;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
1682;1292;0.01091;0.0357;0.00362;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1751;1683;0.0319;0.10785;0.011;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1557;1603;0.00165;0.01132;0.00121;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
1675;1530;0.00653;0.02116;0.00217;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1752;1531;0.02198;0.07174;0.00727;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2001;1916;0.04512;0.23744;0.02383;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2001;1910;0.0457;0.2405;0.0243;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1623;1380;0.00083;0.00248;0.00033;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1863;1211;0.0043;0.00719;0.01602;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2000;1402;0.0581;0.13339;0.01261;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1602;1781;0.00388;0.01273;0.00129;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1614;1799;0.0005;0.00314;0.03081;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1615;1800;0.0005;0.00322;0.03119;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1093;1115;0.00397;0.01174;0.00144;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1804;1623;0.01802;0.0514;0.00687;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2070;1691;0.01785;0.03372;0.005;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1760;1168;0.00678;0.01521;0.00235;100.0;100.0;100.0;1.0;0.0;1;-30.0;30.0
1528;1689;0.00678;0.02083;0.00898;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2078;2114;0.02008;0.05017;0.0053;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1211;1556;0.00058;0.00388;0.00044;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
1533;1622;0.04446;0.10959;0.01193;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1674;1974;0.03273;0.10661;0.01082;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1293;1529;0.04942;0.16132;0.01634;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1222;1989;0.01174;0.03339;0.00449;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1499;1862;0.00264;0.00793;0.00093;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
1964;1277;0.00273;0.00793;0.00103;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1463;1556;0.00074;0.00248;0.01641;81.0;81.0;81.0;1.0;0.0;1;-30.0;30.0
1464;1557;0.00074;0.00248;0.01641;81.0;81.0;81.0;1.0;0.0;1;-30.0;30.0
1381;2043;0.00091;0.00298;0.0003;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1382;2044;0.00091;0.00298;0.0003;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2014;1990;0.00942;0.02802;0.00346;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1991;1053;0.00157;0.00182;0.00039;73.0;73.0;73.0;1.0;0.0;1;-30.0;30.0
1990;1054;0.00149;0.00174;0.00037;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
1991;1055;0.0005;0.00058;0.00012;73.0;73.0;73.0;1.0;0.0;1;-30.0;30.0
1991;1056;0.00107;0.00124;0.00027;73.0;73.0;73.0;1.0;0.0;1;-30.0;30.0
2015;1991;0.01116;0.02983;0.0036;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1144;2088;0.02314;0.02711;0.00583;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
1478;1576;0.02215;0.03876;0.00878;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
1084;1145;0.02083;0.02479;0.00517;74.0;74.0;74.0;1.0;0.0;1;-30.0;30.0
1224;1084;0.01851;0.05818;0.00631;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1082;1084;0.0005;0.00074;9.0e-5;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1990;1478;0.00694;0.01901;0.00195;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2010;1478;0.00686;0.0095;0.00185;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1337;2088;0.0005;0.00149;0.0002;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2014;1829;0.0057;0.01777;0.00198;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2014;1083;0.02124;0.06909;0.00708;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
1968;1587;0.00256;0.00554;0.00084;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1969;1588;0.00198;0.00471;0.00069;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1338;2089;0.00058;0.00174;0.00023;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2089;1565;0.00512;0.01455;0.00197;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1701;1785;0.00364;0.01033;0.0014;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2015;1786;0.00595;0.01917;0.00201;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1468;1587;0.01;0.01562;0.00187;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
1819;1467;0.02339;0.03066;0.00535;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
1830;1304;0.00661;0.02058;0.00231;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1477;1809;0.00364;0.01041;0.0014;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1477;1687;0.00802;0.02273;0.00304;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1724;1686;0.01264;0.03446;0.00355;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1810;1303;0.00587;0.01669;0.00225;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1478;1889;0.02736;0.08909;0.00906;38.0;38.0;38.0;1.0;0.0;1;-30.0;30.0
1310;1725;0.00174;0.00479;0.0005;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1881;1310;0.02157;0.05752;0.0053;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1310;1309;0.00314;0.00364;0.00079;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2032;2014;0.0119;0.03752;0.00408;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1991;1477;0.00678;0.02074;0.00193;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
1577;1587;0.02529;0.04355;0.01005;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2011;1700;0.00314;0.00893;0.0012;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1172;2015;0.0343;0.11;0.01158;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2015;1225;0.01455;0.04521;0.0051;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2014;1715;0.01959;0.06397;0.00647;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2064;1392;0.00355;0.01132;0.00123;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1501;1595;0.00198;0.00645;0.00065;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1586;1513;0.00091;0.00653;0.00065;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
1854;1586;0.0043;0.03033;0.00319;152.0;152.0;152.0;1.0;0.0;1;-30.0;30.0
1584;1586;0.00314;0.00545;0.00053;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1825;1643;0.00959;0.02587;0.00288;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1121;1094;0.01041;0.02975;0.00393;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1855;2027;0.00264;0.00744;0.001;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1122;1095;0.01008;0.02884;0.00381;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1859;2094;0.01231;0.03215;0.00338;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1790;1679;0.0019;0.00612;0.00062;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1963;1790;0.00355;0.01165;0.00118;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1790;1788;0.00132;0.00322;0.00031;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1142;1258;0.00347;0.01124;0.00113;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1143;1259;0.00339;0.01116;0.00113;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2064;1606;0.00942;0.03008;0.00319;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1871;1699;0.00711;0.02074;0.00265;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1848;1871;0.00099;0.00289;0.00037;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1870;1871;0.00124;0.00347;0.00046;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1641;1201;0.00083;0.00231;0.00031;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1281;1283;0.00182;0.00512;0.00069;29.0;29.0;29.0;1.0;0.0;1;-30.0;30.0
1776;1428;0.00322;0.01025;0.00109;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1845;1776;0.00372;0.0114;0.00133;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1774;1776;0.0024;0.00719;0.00074;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1986;1200;0.01281;0.03661;0.00485;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2146;1512;0.01198;0.03917;0.00396;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1331;1272;0.00496;0.0162;0.00164;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1331;1273;0.00339;0.00959;0.00129;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1934;1192;0.00975;0.03083;0.00335;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1535;2003;0.00017;0.00058;6.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1644;1535;0.00529;0.01645;0.00181;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1534;1535;0.00421;0.00711;0.00072;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1077;1767;0.01099;0.02496;0.00416;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1077;1983;0.00579;0.01802;0.00198;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1075;1077;0.00025;0.00074;0.0001;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1136;1331;0.00041;0.00132;0.00013;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1151;1136;0.00273;0.00785;0.00077;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1322;1151;0.00438;0.01438;0.00145;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
1495;1322;0.00033;0.00099;0.00013;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1134;1136;0.00124;0.00364;0.00048;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1151;1150;0.00339;0.01107;0.00112;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1320;1322;0.00223;0.00678;0.00081;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2094;2061;0.0076;0.02306;0.00272;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1256;1481;0.00496;0.01413;0.0019;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1943;1808;0.00231;0.00744;0.00077;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1420;1869;0.00818;0.02017;0.00219;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2075;1420;0.00471;0.01182;0.00132;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
1418;1420;0.00091;0.00215;0.00023;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1861;1061;0.00653;0.02058;0.00222;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2028;1507;0.01231;0.04033;0.00408;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1162;1859;0.02587;0.06818;0.00737;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1750;1189;0.00496;0.01496;0.00179;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1770;2131;0.0014;0.00322;0.00053;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2073;1452;0.00413;0.01289;0.00144;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2062;1899;0.0176;0.05686;0.00587;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1817;1143;0.00636;0.0205;0.00213;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1131;1767;0.0086;0.02802;0.00284;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2063;1768;0.0262;0.08496;0.00871;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1859;1574;0.01975;0.05372;0.00566;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2042;1574;0.0019;0.00595;0.00067;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1364;2042;0.00264;0.0086;0.0009;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2041;2042;8.0e-5;0.00017;2.0e-5;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
1482;2064;0.01174;0.03537;0.00421;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1106;1231;0.00562;0.01736;0.00193;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2099;1209;0.00182;0.00587;0.00065;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1824;2099;0.0038;0.01215;0.00125;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
1143;1824;0.00264;0.00818;0.00094;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2097;2099;8.0e-5;0.00017;2.0e-5;98.0;98.0;98.0;1.0;0.0;1;-30.0;30.0
1824;1823;0.00124;0.00364;0.00047;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
