fbus;tbus;r;x;b;rateA;rateB;rateC;ratio;angle;status;angmin;angmax
1595;1703;0.0024;0.00727;0.00087;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2055;1155;0.00413;0.01355;0.00138;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1188;2055;0.00711;0.02322;0.00234;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2054;2055;0.00074;0.00231;0.00026;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2083;1221;0.00091;0.00273;0.00033;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1453;1221;0.00314;0.01355;0.00135;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1119;1453;0.00041;0.00124;0.00013;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1120;1454;0.00041;0.00132;0.00014;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1424;1220;0.00066;0.0024;0.00031;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1589;2112;0.01289;0.04099;0.00439;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1659;1748;0.01942;0.06355;0.00642;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
1747;1767;0.02091;0.06826;0.00692;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2047;1644;0.00174;0.00504;0.00052;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1332;1181;0.0076;0.02281;0.00274;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1875;1512;0.00174;0.00504;0.00067;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1257;2135;0.00413;0.01182;0.00159;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1549;1068;0.01248;0.03967;0.00426;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1412;1275;0.00347;0.01008;0.00131;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1957;1412;0.00364;0.01174;0.00124;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1410;1412;0.0;0.00083;1.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1738;2145;0.00471;0.01554;0.00157;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2004;1454;0.00446;0.01281;0.00175;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
1590;1708;0.02769;0.07157;0.00735;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1067;1733;0.00083;0.00248;0.00032;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1068;1734;0.00083;0.00248;0.00033;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2094;2104;0.00554;0.01711;0.00194;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1814;1869;0.00612;0.01636;0.00185;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
1729;1767;0.00314;0.00884;0.00119;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1069;1813;0.00074;0.00223;0.00027;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1070;1814;0.00066;0.00207;0.00025;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1305;1898;0.00033;0.00099;0.00013;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1306;1899;0.00033;0.00091;0.00012;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1505;1067;0.00033;0.00091;0.00012;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
1506;1068;0.00041;0.00124;0.00016;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1959;1986;0.0043;0.01256;0.00157;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1250;1256;0.00017;0.0005;7.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1251;1257;0.00017;0.00058;7.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1243;1221;0.00066;0.00215;0.00022;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1244;1220;0.00066;0.00207;0.00021;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1453;1209;0.00355;0.01149;0.00116;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2023;2019;0.00413;0.01355;0.00136;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1717;1157;0.00479;0.01537;0.00163;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1566;2065;0.00149;0.00479;0.00048;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2149;1611;0.00091;0.00256;0.00033;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
1451;2149;0.00463;0.01446;0.00163;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2147;2149;0.0;8.0e-5;0.0;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
1142;1609;0.00488;0.01719;0.00191;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2216;2332;0.00064;0.00483;0.00047;123.0;123.0;123.0;1.0;0.0;1;-30.0;30.0
2543;2400;0.03347;0.05893;0.00578;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2680;2400;0.02959;0.05471;0.00503;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2680;2401;0.03306;0.0586;0.00557;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2507;2414;0.04802;0.10264;0.01344;63.0;63.0;63.0;1.0;0.0;1;-30.0;30.0
2414;2166;0.0138;0.02421;0.0023;63.0;63.0;63.0;1.0;0.0;1;-30.0;30.0
2220;2213;0.05636;0.10521;0.01021;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2618;2264;0.05893;0.12397;0.01197;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2215;2204;0.02174;0.05;0.00501;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2368;2204;0.03471;0.06744;0.00663;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2214;2161;0.01971;0.06676;0.00661;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2552;2168;0.02486;0.04348;0.00415;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2518;2206;0.02228;0.07545;0.00747;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2553;2211;0.02521;0.08264;0.00847;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2546;2583;0.02066;0.06686;0.00692;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2358;2407;0.05967;0.10455;0.00995;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2186;2691;0.02711;0.04612;0.00445;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2538;2691;0.03366;0.11402;0.01129;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2671;2427;0.02413;0.07851;0.0082;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2220;2218;0.01835;0.06256;0.00605;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2355;2458;0.02497;0.08457;0.00837;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2620;2541;0.02236;0.07573;0.0075;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2637;2450;0.01654;0.05601;0.00554;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2600;2637;0.02679;0.09072;0.00898;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2600;2235;0.01445;0.04894;0.00484;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2296;2637;0.02042;0.03616;0.00345;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2564;2438;0.03204;0.10852;0.01074;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2566;2478;0.01612;0.05281;0.00541;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2272;2522;0.0166;0.05623;0.00557;10.0;10.0;10.0;1.0;0.0;1;-30.0;30.0
2451;2363;0.10413;0.16851;0.01897;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2452;2636;0.03306;0.04959;0.00605;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2636;2305;0.1;0.16529;0.01822;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2381;2636;0.0157;0.04628;0.00501;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2437;2189;0.0338;0.05537;0.00595;67.0;67.0;67.0;1.0;0.0;1;-30.0;30.0
2437;2276;0.0157;0.04628;0.00501;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2364;2304;0.02893;0.04711;0.0053;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2633;2626;0.00055;0.00182;0.02683;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2560;2190;0.01198;0.04056;0.00401;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2504;2616;0.00266;0.00902;0.00089;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2505;2617;0.00266;0.00902;0.00089;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2614;2305;0.00331;0.00579;0.00061;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2627;2614;0.00992;0.02231;0.00242;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2616;2304;0.02562;0.0438;0.00455;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2616;2190;0.00413;0.00661;0.00073;85.0;85.0;85.0;1.0;0.0;1;-30.0;30.0
2626;2617;0.01818;0.03554;0.0039;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2617;2190;0.00413;0.00661;0.00073;85.0;85.0;85.0;1.0;0.0;1;-30.0;30.0
2657;2448;0.00877;0.02969;0.00294;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2560;2657;0.00445;0.01505;0.00149;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2625;2657;0.00497;0.01683;0.00167;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2500;2189;0.0157;0.04793;0.00515;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
2500;2447;0.00744;0.02397;0.00257;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2634;2592;0.0157;0.02727;0.00264;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2624;2447;0.00744;0.02562;0.00278;123.0;123.0;123.0;1.0;0.0;1;-30.0;30.0
2624;2606;0.00165;0.00413;0.00041;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2634;2606;0.00909;0.0281;0.00307;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2607;2448;0.00909;0.02975;0.00319;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2607;2593;0.00909;0.0281;0.00307;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2434;2447;0.02314;0.05868;0.00574;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2570;2448;0.01372;0.04446;0.00439;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2438;2448;0.02231;0.07182;0.00702;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2658;2448;0.02489;0.08432;0.00835;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2604;2658;0.01362;0.04612;0.00457;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2516;2447;0.0295;0.0999;0.00989;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2276;2410;0.00752;0.01256;0.0013;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2570;2407;0.06215;0.10504;0.01058;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2683;2434;0.03967;0.06942;0.00666;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2632;2592;0.00496;0.0157;0.0008;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2646;2190;0.01438;0.02405;0.00249;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2438;2646;0.03876;0.06463;0.00668;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2646;2409;0.01165;0.02124;0.00221;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2270;2305;0.01157;0.01983;0.00194;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2270;2593;0.00794;0.01591;0.00153;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2613;2304;0.00331;0.00579;0.00055;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2613;2460;0.00909;0.01736;0.00165;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2631;2305;0.01157;0.01893;0.00201;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2632;2304;0.01157;0.01893;0.00191;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2632;2269;0.00083;0.00248;0.00027;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2612;2592;0.01523;0.0484;0.00476;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2609;2593;0.01157;0.03636;0.00399;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2608;2611;0.00707;0.02395;0.00237;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2609;2545;0.02562;0.08264;0.00854;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2545;2499;0.02149;0.06942;0.00711;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2459;2592;0.00992;0.01736;0.00172;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2631;2608;0.01983;0.0338;0.00329;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2305;2189;0.02561;0.04415;0.00429;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2660;2304;0.01774;0.0304;0.00298;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2162;2305;0.005;0.00879;0.00084;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2692;2536;0.0281;0.04876;0.00477;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2162;2692;0.023;0.04027;0.00384;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2583;2438;0.02546;0.08496;0.00635;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2253;2377;0.03771;0.12774;0.01265;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2458;2253;0.02896;0.10088;0.00999;124.0;124.0;124.0;1.0;0.0;1;-30.0;30.0
2481;2473;0.08066;0.14207;0.01348;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2610;2220;0.04116;0.10446;0.01043;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2684;2610;0.05808;0.10375;0.00991;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2620;2422;0.02504;0.04289;0.00428;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2569;2540;0.01661;0.0538;0.00557;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2209;2572;0.0157;0.05157;0.00528;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2572;2468;0.02479;0.08132;0.00834;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2645;2377;0.03891;0.06806;0.00649;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2645;2619;0.00102;0.00347;0.00034;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2645;2238;0.03237;0.05888;0.00583;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2417;2227;0.00292;0.00988;0.00098;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2226;2208;0.00603;0.01785;0.00183;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2587;2237;0.04207;0.14132;0.01394;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2587;2192;0.02992;0.10136;0.01003;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2192;2469;0.01165;0.03957;0.00392;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2172;2462;0.00372;0.01248;0.00116;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2198;2207;0.00537;0.01512;0.00153;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2590;2496;0.00413;0.01405;0.00138;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2198;2227;0.00074;0.00231;0.00024;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2673;2501;0.00711;0.01942;0.00201;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
2155;2226;0.00499;0.01691;0.00147;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2649;2468;0.01917;0.06388;0.00598;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2649;2494;0.0038;0.01264;0.00119;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2649;2466;0.00116;0.0038;0.00038;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2682;2284;0.01455;0.05314;0.00523;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2406;2630;0.02008;0.06818;0.00674;10.0;10.0;10.0;1.0;0.0;1;-30.0;30.0
2436;2284;0.01711;0.05769;0.00567;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2539;2377;0.03196;0.05589;0.00533;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2539;2295;0.01848;0.03232;0.00308;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2295;2271;0.02901;0.05165;0.00489;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2413;2271;0.01661;0.0295;0.00288;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2494;2463;0.00793;0.02678;0.00264;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2466;2463;0.00864;0.0173;0.00166;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2433;2165;0.0376;0.0676;0.00651;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2467;2300;0.01413;0.04628;0.00475;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2439;2245;0.01;0.03479;0.00317;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2673;2155;0.0061;0.02065;0.00204;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2384;2175;0.02213;0.07514;0.00742;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2508;2175;0.04678;0.05793;0.00462;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2544;2542;0.05388;0.0943;0.00898;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2427;2245;0.0414;0.08355;0.00786;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2490;2461;0.00968;0.03279;0.00325;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2379;2377;0.00033;0.00041;0.0;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2164;2208;0.01165;0.03463;0.00356;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2484;2208;0.02204;0.07467;0.00739;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2228;2484;0.01214;0.04112;0.00407;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2554;2422;0.04033;0.06893;0.00692;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2610;2481;0.03364;0.08545;0.00874;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2651;2468;0.01669;0.03529;0.00341;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2651;2603;0.0576;0.12215;0.01179;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2610;2540;0.03529;0.06033;0.00605;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2260;2377;0.06808;0.1244;0.01294;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2542;2260;0.0043;0.01028;0.00143;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2300;2472;0.01612;0.05405;0.00532;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2620;2397;0.03967;0.06934;0.00663;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2528;2472;0.02397;0.04223;0.00414;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2528;2295;0.04645;0.08174;0.00801;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2185;2473;0.02276;0.0771;0.00763;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2554;2419;0.01124;0.03818;0.00378;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2543;2481;0.02347;0.05785;0.00593;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2466;2469;0.00983;0.03322;0.00328;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2228;2237;0.01393;0.04721;0.00467;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2235;2236;0.00688;0.02328;0.0023;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2544;2397;0.0343;0.06;0.00574;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2384;2377;0.00389;0.01322;0.0013;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2682;2469;0.0605;0.11818;0.01159;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2527;2300;0.00615;0.02083;0.00206;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2569;2527;0.00759;0.02569;0.00254;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2485;2226;0.00519;0.01413;0.00143;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
2603;2405;0.06744;0.11802;0.01126;10.0;10.0;10.0;1.0;0.0;1;-30.0;30.0
2185;2439;0.01452;0.04917;0.00487;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2485;2418;0.00182;0.00455;0.00046;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2461;2227;0.00259;0.00876;0.00087;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2467;2491;0.0019;0.00603;0.00061;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2462;2357;0.00174;0.00479;0.00048;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
2467;2207;0.00686;0.02198;0.00228;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2514;2433;0.01702;0.05512;0.00571;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2501;2492;0.01028;0.02164;0.0021;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2554;2226;0.01126;0.03814;0.00378;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2652;2490;0.00303;0.01029;0.00102;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2172;2652;0.00617;0.01736;0.00174;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2230;2473;0.00731;0.01279;0.00122;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2495;2472;0.00959;0.02474;0.00251;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2496;2473;0.00959;0.02474;0.00251;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2388;2472;0.01344;0.02383;0.00227;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2388;2493;0.00698;0.01279;0.00098;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2280;2473;0.00574;0.01944;0.00192;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2491;2420;0.00339;0.01099;0.00114;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2420;2227;0.00281;0.00909;0.00094;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2419;2493;0.01475;0.04998;0.00495;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2590;2491;0.00405;0.01339;0.00138;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2684;2209;0.01031;0.01797;0.00171;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2278;2495;0.00202;0.00325;0.02903;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2587;2514;0.0395;0.07231;0.00728;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2485;2205;0.00165;0.00537;0.00055;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2590;2205;0.00182;0.00595;0.00063;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2408;2490;0.00033;0.00041;0.0;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2357;2280;0.00405;0.01331;0.00138;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2231;2493;0.02035;0.03558;0.0034;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2413;2492;0.02272;0.03973;0.00379;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2681;2152;0.00129;0.00374;0.00038;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2191;2681;0.02833;0.07349;0.00745;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2191;2291;0.02967;0.07661;0.00777;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2564;2301;0.02826;0.0957;0.00947;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2446;2244;0.01729;0.05855;0.0058;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2639;2292;0.00702;0.01752;0.00078;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
2639;2443;0.02388;0.06711;0.00621;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2639;2370;0.00355;0.00959;0.0008;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
2244;2444;0.02737;0.09213;0.00912;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2446;2301;0.01792;0.06144;0.00601;123.0;123.0;123.0;1.0;0.0;1;-30.0;30.0
2358;2444;0.03793;0.09752;0.00999;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2429;2319;0.01322;0.03289;0.00347;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
2571;2153;0.00504;0.01413;0.00145;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2389;2679;0.03744;0.09653;0.00989;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2389;2283;0.02017;0.04959;0.00508;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
2313;2282;0.01529;0.04967;0.00518;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2196;2320;0.03331;0.07982;0.00783;103.0;103.0;103.0;1.0;0.0;1;-30.0;30.0
2638;2449;0.03814;0.06671;0.00636;81.0;81.0;81.0;1.0;0.0;1;-30.0;30.0
2297;2638;0.00069;0.00235;0.00023;81.0;81.0;81.0;1.0;0.0;1;-30.0;30.0
2317;2638;8.0e-5;0.00014;1.0e-5;81.0;81.0;81.0;1.0;0.0;1;-30.0;30.0
2281;2450;0.01364;0.0238;0.00227;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2294;2450;0.00868;0.01512;0.00145;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2450;2320;0.00537;0.01545;0.00181;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2323;2282;0.02843;0.05207;0.00498;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2503;2323;0.02843;0.05207;0.00498;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2440;2444;0.00388;0.00669;0.00063;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2442;2443;0.0076;0.01802;0.00179;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2541;2196;0.01169;0.03957;0.00392;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2589;2449;0.00397;0.02917;0.00283;176.0;176.0;176.0;1.0;0.0;1;-30.0;30.0
2588;2267;0.00099;0.00793;0.00077;171.0;171.0;171.0;1.0;0.0;1;-30.0;30.0
2374;2156;0.03397;0.0862;0.00875;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2267;2321;0.0005;0.00397;0.00056;160.0;160.0;160.0;1.0;0.0;1;-30.0;30.0
2154;2152;0.01627;0.02831;0.0027;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2329;2310;0.00909;0.02645;0.00269;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2318;2152;0.03198;0.08107;0.00828;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2365;2318;0.00692;0.01922;0.00194;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2289;2291;0.00504;0.01421;0.0015;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2158;2365;0.01395;0.03998;0.00401;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2329;2158;0.01657;0.0489;0.0049;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2283;2282;0.0038;0.01215;0.00123;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2435;2444;0.01793;0.05818;0.00603;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2503;2443;0.06438;0.1138;0.01096;81.0;81.0;81.0;1.0;0.0;1;-30.0;30.0
2358;2356;0.0024;0.00413;0.00039;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2285;2153;0.01471;0.03736;0.00382;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2347;2285;0.02504;0.06364;0.00724;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2442;2441;0.01661;0.02917;0.00278;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2546;2435;0.01438;0.04653;0.00481;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2594;2429;0.03669;0.0943;0.00985;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2615;2302;0.02983;0.05463;0.00552;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2369;2212;0.00302;0.01;0.00102;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2293;2212;0.00161;0.00529;0.00054;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2293;2289;0.01645;0.04298;0.00443;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2455;2319;0.01033;0.03405;0.00348;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2594;2571;0.02289;0.06215;0.00636;102.0;102.0;102.0;1.0;0.0;1;-30.0;30.0
2356;2314;0.01752;0.05438;0.00564;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2511;2455;0.01463;0.04793;0.00491;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2563;2511;0.02207;0.07149;0.00747;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2563;2293;0.0176;0.05694;0.00575;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2534;2319;0.01603;0.04074;0.00411;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2421;2319;0.00975;0.03207;0.00329;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2679;2421;0.03488;0.09488;0.00972;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2358;2355;0.00653;0.02207;0.00216;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2534;2374;0.01355;0.03446;0.0035;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2368;2213;0.04669;0.09545;0.00939;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2350;2214;0.03397;0.05942;0.00567;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2532;2239;0.02736;0.09182;0.00907;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2551;2240;0.02719;0.08793;0.0091;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2350;2257;0.02967;0.04926;0.00486;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2551;2218;0.02521;0.08182;0.00917;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2647;2275;0.05945;0.10398;0.00992;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2166;2647;0.01877;0.03282;0.00313;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2415;2647;0.02111;0.0715;0.00708;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2644;2239;0.02473;0.054;0.00523;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2553;2644;0.05383;0.11001;0.01061;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2391;2644;0.00257;0.00449;0.00043;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2275;2239;0.0014;0.00463;0.00046;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2519;2518;0.02661;0.08661;0.00899;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2532;2401;0.02198;0.0738;0.00736;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2643;2240;0.03224;0.06998;0.00678;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2643;2623;0.06617;0.11573;0.01104;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2659;2350;0.0165;0.05588;0.00553;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2390;2643;0.00198;0.00345;0.00033;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2623;2659;0.01442;0.02521;0.00241;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2519;2257;0.03149;0.05215;0.00515;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2252;2239;0.0104;0.03704;0.00282;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2250;2252;0.00375;0.00656;0.00063;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2256;2240;0.00415;0.00726;0.00069;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2243;2256;0.00652;0.0114;0.00109;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2210;2411;0.01983;0.05504;0.00595;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2655;2565;0.01093;0.03048;0.00307;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2210;2655;0.00375;0.01025;0.00103;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
2672;2655;0.00383;0.00669;0.00064;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2693;2489;0.01173;0.03052;0.00303;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2693;2412;0.04023;0.10277;0.01021;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2562;2412;0.0286;0.05322;0.00515;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2184;2216;9.0e-5;0.00069;7.0e-5;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
2247;2184;0.00555;0.01818;0.00186;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2488;2233;0.0256;0.0784;0.00806;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2255;2489;0.00661;0.01826;0.00194;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2567;2233;0.0096;0.02474;0.00251;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2530;2233;0.00628;0.01058;0.00108;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2674;2234;0.01777;0.03157;0.00301;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2395;2412;0.02706;0.09164;0.00907;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2430;2395;0.02078;0.03802;0.00364;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2430;2229;0.04152;0.07429;0.0071;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2229;2512;0.05017;0.08774;0.00837;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2562;2215;0.04463;0.09421;0.00963;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2622;2512;0.02479;0.08041;0.00832;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2399;2512;0.03769;0.06554;0.00624;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2399;2241;0.06537;0.11488;0.01096;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2247;2210;0.02058;0.0676;0.00569;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2664;2480;0.01314;0.02554;0.00246;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2424;2568;0.01947;0.06595;0.00653;34.0;34.0;34.0;1.0;0.0;1;-30.0;30.0
2591;2193;0.02182;0.07107;0.00737;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2582;2489;0.00486;0.01645;0.00163;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2163;2488;0.00228;0.00772;0.00076;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2416;2513;0.02306;0.05736;0.00587;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2371;2234;0.00389;0.01319;0.00131;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2163;2371;0.01011;0.03425;0.00339;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2425;2233;0.0078;0.02641;0.00262;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2582;2425;0.00317;0.01073;0.00106;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2565;2488;0.00595;0.02016;0.002;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2479;2255;0.01289;0.03372;0.00333;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2315;2513;0.03397;0.0581;0.00559;82.0;82.0;82.0;1.0;0.0;1;-30.0;30.0
2315;2232;0.06926;0.12157;0.01174;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2664;2241;0.03983;0.06967;0.00666;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2622;2558;0.00752;0.01835;0.00196;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2561;2559;0.00752;0.01835;0.00196;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2568;2232;0.01818;0.05884;0.00612;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2480;2210;0.00926;0.0186;0.00181;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2507;2411;0.06942;0.1405;0.01368;63.0;63.0;63.0;1.0;0.0;1;-30.0;30.0
2561;2416;0.01107;0.02744;0.00281;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
2591;2216;0.01289;0.04198;0.00436;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2529;2398;0.00802;0.02174;0.0022;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2398;2234;0.00843;0.02298;0.00232;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2385;2411;0.02264;0.07355;0.00762;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2193;2161;0.0318;0.07979;0.00779;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2195;2412;0.05033;0.13388;0.01203;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2595;2195;0.02851;0.09843;0.00896;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2513;2411;0.0343;0.24545;0.02408;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2674;2479;0.00818;0.02149;0.00212;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2375;2668;0.04876;0.06942;0.01254;81.0;81.0;81.0;1.0;0.0;1;-30.0;30.0
2506;2669;0.01979;0.03629;0.00348;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2635;2669;0.02364;0.05992;0.00618;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2656;2225;0.00044;0.00112;0.00011;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2635;2656;0.00246;0.00659;0.00067;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2170;2635;0.00405;0.01306;0.00136;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2666;2669;0.02231;0.07557;0.00748;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2536;2668;0.02835;0.09504;0.00937;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2431;2668;0.03025;0.10165;0.01002;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2686;2557;0.0157;0.02727;0.00286;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2586;2464;0.01201;0.02671;0.00259;100.0;100.0;100.0;1.0;0.0;1;-30.0;30.0
2585;2556;0.01127;0.02548;0.00247;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2537;2556;0.0081;0.02742;0.00272;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2549;2556;0.02975;0.04207;0.00404;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2502;2557;0.04959;0.08678;0.009;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2502;2452;0.04207;0.07025;0.00733;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2170;2557;0.03898;0.10313;0.01043;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2525;2556;0.01467;0.0404;0.00628;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
2549;2286;0.05124;0.08182;0.00949;85.0;85.0;85.0;1.0;0.0;1;-30.0;30.0
2159;2173;0.00661;0.01983;0.0023;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
2456;2556;0.01405;0.02727;0.00278;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2456;2174;0.02479;0.04298;0.00423;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2394;2173;0.03223;0.05537;0.00307;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2159;2557;0.01762;0.04135;0.00402;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2464;2174;0.01135;0.03509;0.00346;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2597;2174;0.00992;0.02066;0.00218;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2290;2174;0.01753;0.05936;0.00588;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2517;2597;0.00992;0.02314;0.00261;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2517;2432;0.0338;0.08099;0.00927;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2533;2248;0.0281;0.08926;0.00924;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2396;2248;0.01405;0.04463;0.0046;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2533;2432;0.01818;0.04132;0.00465;101.0;101.0;101.0;1.0;0.0;1;-30.0;30.0
2396;2173;0.01157;0.0281;0.00286;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
2533;2298;0.02479;0.03471;0.00419;80.0;80.0;80.0;1.0;0.0;1;-30.0;30.0
2187;2299;0.03793;0.06612;0.00641;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2221;2299;0.03853;0.06806;0.0065;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2360;2221;0.02515;0.0455;0.00437;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2375;2187;0.01405;0.04463;0.00484;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2584;2656;0.00775;0.02625;0.0026;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2273;2537;0.00826;0.01653;0.00194;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
2224;2525;0.03764;0.09704;0.00984;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2272;2687;0.01676;0.05678;0.00562;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2367;2669;0.01335;0.0452;0.00447;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2678;2403;0.01317;0.0446;0.00442;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2628;2168;0.02744;0.10017;0.00953;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2629;2203;0.0062;0.02008;0.00293;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2169;2403;0.05489;0.14743;0.01489;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
2167;2404;0.04902;0.12753;0.01292;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2580;2403;0.00514;0.03512;0.0079;170.0;170.0;170.0;1.0;0.0;1;-30.0;30.0
2581;2404;0.00514;0.03512;0.0079;170.0;170.0;170.0;1.0;0.0;1;-30.0;30.0
2372;2403;0.03223;0.07769;0.0044;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
2182;2404;0.02727;0.0686;0.00666;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2576;2574;0.00331;0.00992;0.00099;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
2573;2581;0.00413;0.00909;0.00094;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2576;2580;0.00413;0.00992;0.00099;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
2577;2580;0.00413;0.01074;0.00099;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2577;2575;0.00413;0.01157;0.00104;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2335;2169;0.01074;0.03471;0.00356;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2602;2167;0.00945;0.02846;0.0028;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2601;2169;0.00451;0.01529;0.00151;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2169;2168;0.0065;0.02202;0.00218;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2483;2203;0.01319;0.04467;0.00442;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2678;2483;0.0126;0.04265;0.00422;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2393;2372;0.02562;0.07851;0.00842;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
2510;2393;0.0124;0.04132;0.00419;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2183;2199;0.03669;0.09165;0.0094;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
2598;2288;0.00661;0.0157;0.00165;103.0;103.0;103.0;1.0;0.0;1;-30.0;30.0
2287;2199;0.00592;0.01857;0.00199;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2598;2199;0.00157;0.00512;0.00053;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2599;2199;0.00153;0.00493;0.0005;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2287;2279;0.00579;0.01322;0.00138;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2324;2199;0.02719;0.04917;0.00478;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2453;2199;0.0129;0.02274;0.0022;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2454;2199;0.01204;0.02472;0.00244;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2402;2279;0.02893;0.05124;0.00469;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2402;2394;0.0157;0.02727;0.00252;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2324;2290;0.01893;0.0595;0.00656;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2394;2290;0.01405;0.02314;0.00232;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2373;2290;0.009;0.03048;0.00302;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2576;2579;0.00909;0.0314;0.00327;123.0;123.0;123.0;1.0;0.0;1;-30.0;30.0
2577;2578;0.0124;0.0405;0.00416;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2531;2453;0.00636;0.02155;0.00213;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2311;2487;0.01028;0.01795;0.00171;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2307;2486;0.01334;0.0339;0.00343;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2648;2487;0.01249;0.03219;0.00326;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2308;2648;0.0006;0.00103;0.0001;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2641;2648;0.00435;0.0076;0.00073;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2362;2641;0.0004;0.00069;7.0e-5;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2650;2641;0.00221;0.00746;0.00074;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2547;2650;0.0085;0.01485;0.00142;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2498;2650;0.0082;0.02777;0.00275;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2325;2486;0.00257;0.00449;0.00043;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2306;2312;0.00455;0.01263;0.00127;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2326;2486;0.00257;0.00449;0.00043;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2338;2343;0.01176;0.02107;0.00202;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2327;2487;0.00257;0.00449;0.00043;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2338;2341;0.01803;0.06109;0.00605;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2477;2487;0.00154;0.00521;0.00052;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2337;2487;0.00248;0.00661;0.00068;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
2336;2486;0.00248;0.00661;0.00068;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
2477;2351;0.00697;0.0236;0.00234;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2344;2487;0.00277;0.00937;0.00093;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2343;2486;0.00277;0.00937;0.00093;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2474;2487;0.00012;0.0004;4.0e-5;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2475;2486;0.0001;0.00031;3.0e-5;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2339;2487;0.00579;0.01818;0.00186;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2642;2202;0.0207;0.07012;0.00694;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2382;2642;0.00349;0.0118;0.00117;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2380;2642;0.00615;0.02083;0.00206;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2604;2523;0.02479;0.07686;0.00835;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2258;2524;0.02893;0.08843;0.00973;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
2333;2309;0.00676;0.02291;0.00227;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2333;2342;0.00369;0.0125;0.00124;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2336;2342;0.00522;0.0177;0.00175;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2640;2487;0.00061;0.00208;0.00021;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2328;2640;0.00102;0.00347;0.00034;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2331;2640;0.00431;0.01388;0.00116;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2354;2486;0.00942;0.03193;0.00316;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2353;2330;0.00645;0.02187;0.00216;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2197;2334;0.02439;0.06359;0.01204;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2689;2452;0.01902;0.04153;0.00864;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2510;2334;0.00579;0.01893;0.00191;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2383;2452;0.0157;0.02562;0.00227;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2383;2382;0.00826;0.0124;0.00128;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
2688;2451;0.02209;0.05774;0.00565;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2265;2451;0.00435;0.0076;0.00072;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2266;2452;0.00435;0.0076;0.00072;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2286;2451;0.04628;0.07686;0.00755;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2261;2691;0.00245;0.00833;0.00083;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2262;2690;0.00245;0.00833;0.00083;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2180;2691;0.00661;0.00909;0.00116;79.0;79.0;79.0;1.0;0.0;1;-30.0;30.0
2685;2180;0.00744;0.02397;0.00244;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2349;2346;0.00359;0.01215;0.0012;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2263;2691;0.00496;0.01488;0.00167;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
2264;2690;0.00496;0.01488;0.00167;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
2653;2690;0.00615;0.02083;0.0023;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2352;2653;0.00769;0.02603;0.00258;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2348;2653;0.00031;0.00104;0.0001;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2346;2691;0.00909;0.02727;0.0029;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
2353;2345;0.00992;0.03058;0.00329;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2478;2690;0.02479;0.08008;0.0083;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2176;2691;0.01499;0.03154;0.0031;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2259;2690;0.04298;0.10248;0.0105;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2685;2341;0.00287;0.00972;0.00096;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2452;2201;0.03719;0.11901;0.0122;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2197;2202;0.06463;0.10992;0.01059;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2194;2201;0.03322;0.05661;0.00545;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2361;2202;0.01783;0.06021;0.00596;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2497;2201;0.00759;0.02569;0.00254;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2654;2340;0.01209;0.04096;0.00406;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2654;2202;0.00687;0.02326;0.0023;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2548;2654;0.00553;0.00967;0.00092;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2309;2201;0.0157;0.04959;0.00511;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2524;2202;0.00413;0.0314;0.003;137.0;137.0;137.0;1.0;0.0;1;-30.0;30.0
2515;2201;0.06583;0.22298;0.02208;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2499;2202;0.02066;0.06612;0.00678;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2312;2331;0.01642;0.05563;0.00551;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2246;2194;0.01214;0.04112;0.00407;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2303;2663;0.03124;0.10231;0.01048;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2206;2222;0.04421;0.11367;0.01112;91.0;91.0;91.0;1.0;0.0;1;-30.0;30.0
2316;2222;0.01033;0.01802;0.00172;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2676;2392;0.01256;0.0219;0.00212;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2677;2675;0.01008;0.01736;0.00172;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2476;2387;0.02;0.03744;0.00365;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2675;2476;0.00793;0.01537;0.0015;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2677;2676;0.01083;0.01893;0.00181;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2392;2386;0.02818;0.05818;0.0059;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2254;2222;0.05702;0.11331;0.01091;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2520;2386;0.03934;0.12917;0.0132;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2521;2520;0.00595;0.01917;0.00198;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2316;2386;0.0362;0.06339;0.00612;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2521;2670;0.02743;0.08885;0.00915;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2621;2535;0.04033;0.13661;0.01353;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2665;2274;0.01157;0.03942;0.0039;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2254;2157;0.03507;0.11878;0.01176;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2157;2387;0.04107;0.13909;0.01377;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2426;2186;0.0295;0.05017;0.00484;88.0;88.0;88.0;1.0;0.0;1;-30.0;30.0
2663;2274;0.01132;0.03744;0.0037;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2555;2671;0.00107;0.00121;0.01087;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2662;2387;0.01421;0.04661;0.00477;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2662;2535;0.01777;0.05818;0.00595;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2428;2303;0.02269;0.06221;0.00629;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2181;2387;0.02099;0.06934;0.00699;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2211;2181;0.01711;0.05562;0.0048;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2663;2566;0.02496;0.08446;0.00847;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2621;2538;0.03174;0.1075;0.01064;122.0;122.0;122.0;1.0;0.0;1;-30.0;30.0
2423;2386;0.02595;0.08512;0.00874;10.0;10.0;10.0;1.0;0.0;1;-30.0;30.0
2428;2426;0.00943;0.01889;0.00185;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2665;2157;0.01769;0.05744;0.00596;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2177;2665;0.05234;0.09155;0.00873;20.0;20.0;20.0;1.0;0.0;1;-30.0;30.0
2931;2992;0.03562;0.10942;0.01146;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2829;2970;0.03678;0.09397;0.00951;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2943;2894;0.00207;0.00727;0.0007;124.0;124.0;124.0;1.0;0.0;1;-30.0;30.0
2894;2723;0.01851;0.0595;0.00627;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2821;2704;0.021;0.0679;0.00696;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2921;2925;0.03347;0.06529;0.00593;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2700;2994;0.06645;0.17719;0.01791;70.0;70.0;70.0;1.0;0.0;1;-30.0;30.0
2916;2995;0.03957;0.12859;0.01319;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2838;2879;0.0205;0.06876;0.00688;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2811;2769;0.04;0.12959;0.01329;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2775;2875;0.00992;0.03322;0.00419;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2812;2770;0.04025;0.13025;0.01336;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2877;2802;0.03545;0.08736;0.00882;105.0;105.0;105.0;1.0;0.0;1;-30.0;30.0
2996;2995;0.01264;0.03802;0.00273;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2774;2996;0.03306;0.08264;0.00968;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2847;2775;0.04669;0.08182;0.00774;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2726;2716;0.03413;0.05992;0.00566;48.0;48.0;48.0;1.0;0.0;1;-30.0;30.0
2740;2848;0.03587;0.05868;0.00646;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2739;2746;0.1;0.1595;0.01597;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2966;2862;0.0395;0.1281;0.01314;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2848;2715;0.03124;0.05603;0.00563;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2977;2736;0.0214;0.06887;0.00708;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2961;2977;0.01686;0.05427;0.00558;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2876;2977;0.00026;0.00066;7.0e-5;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2725;2724;0.01223;0.0386;0.0042;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2865;2732;0.02883;0.09322;0.00956;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2775;2942;0.02455;0.07992;0.00823;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2716;2958;0.06843;0.09157;0.0084;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2958;2991;0.08653;0.11405;0.01019;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2830;2805;0.00785;0.01983;0.00203;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2873;2896;0.01033;0.02653;0.00269;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2850;2873;0.02231;0.05702;0.00576;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2849;2913;0.03099;0.07901;0.00801;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2697;2809;0.00264;0.00752;0.00075;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2799;2779;0.03025;0.06281;0.00061;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2777;2705;0.00331;0.01083;0.00109;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2789;2780;0.04124;0.07231;0.00687;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2778;2713;0.0186;0.0562;0.00581;111.0;111.0;111.0;1.0;0.0;1;-30.0;30.0
2845;2867;0.02479;0.08;0.00823;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2697;2913;0.01314;0.04182;0.00448;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2912;2872;0.00942;0.03066;0.00315;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2911;2840;0.02901;0.09438;0.00966;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2711;2780;0.00421;0.01058;0.00106;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2980;2779;0.00736;0.0238;0.00244;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2979;2697;0.00157;0.00496;0.00051;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2979;2698;0.00157;0.00496;0.00051;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2705;2711;0.00306;0.00992;0.00102;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2844;2831;0.00826;0.02628;0.00286;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2758;2844;0.0181;0.05702;0.0062;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2809;2780;0.00405;0.01058;0.00109;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2702;2698;0.00231;0.00752;0.00077;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2907;2702;0.00397;0.01298;0.00131;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2797;2789;0.00361;0.01166;0.0012;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2919;2797;0.06898;0.12121;0.01145;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2722;2919;0.06661;0.11306;0.01118;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2895;2799;0.01322;0.03306;0.00327;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2991;2895;0.05686;0.09339;0.00944;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2943;2779;0.0376;0.12165;0.01249;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2956;2840;0.03058;0.05372;0.00508;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2873;2782;0.00851;0.02074;0.00232;104.0;104.0;104.0;1.0;0.0;1;-30.0;30.0
2782;2940;0.0405;0.09669;0.01016;103.0;103.0;103.0;1.0;0.0;1;-30.0;30.0
2973;2817;0.04008;0.10174;0.01033;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2710;2907;0.00198;0.00628;0.00065;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2696;2710;0.00653;0.02116;0.0022;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2896;2830;0.00926;0.0238;0.00242;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2988;2872;0.06223;0.10413;0.01072;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2787;2988;0.04702;0.07851;0.00808;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2716;2722;0.00545;0.0076;0.00077;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2872;2831;0.0162;0.0338;0.00351;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2911;2889;0.02781;0.08994;0.01845;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2696;2713;0.01397;0.04463;0.00462;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2867;2712;0.00868;0.0281;0.00295;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2906;2919;0.01607;0.05279;0.01083;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2891;2906;0.034;0.10995;0.02256;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2743;2779;0.00562;0.01893;0.00189;16.0;16.0;16.0;1.0;0.0;1;-30.0;30.0
2744;2780;0.00562;0.01893;0.00189;16.0;16.0;16.0;1.0;0.0;1;-30.0;30.0
2981;2697;0.00215;0.00719;0.00072;16.0;16.0;16.0;1.0;0.0;1;-30.0;30.0
2903;2780;0.00091;0.00306;0.00031;10.0;10.0;10.0;1.0;0.0;1;-30.0;30.0
2802;2805;0.00661;0.01372;0.00133;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2945;2713;0.0205;0.06876;0.00688;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2709;2716;0.0374;0.12066;0.01272;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2945;2891;0.01928;0.06236;0.0064;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2724;2709;0.02269;0.07306;0.00777;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2735;2973;0.0057;0.01017;0.00094;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2971;2735;0.00967;0.01702;0.0016;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2785;2972;0.05769;0.14545;0.015;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2993;2973;0.00282;0.00717;0.00079;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2824;2993;0.03198;0.07876;0.00786;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2969;2972;0.01843;0.06;0.00615;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2951;2953;0.00554;0.01793;0.00184;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2847;2703;0.03636;0.12066;0.01181;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2953;2947;0.00306;0.00992;0.00102;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2760;2824;0.0676;0.11901;0.0112;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2963;2760;0.03868;0.0681;0.00639;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2892;2824;0.05042;0.10487;0.0102;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2909;2892;0.01976;0.0514;0.00515;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2828;2771;0.02781;0.07968;0.00807;113.0;113.0;113.0;1.0;0.0;1;-30.0;30.0
2963;2828;0.01467;0.03239;0.00328;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2708;2776;0.02231;0.07231;0.01493;75.0;75.0;75.0;1.0;0.0;1;-30.0;30.0
2703;2708;0.01322;0.01777;0.00191;62.0;62.0;62.0;1.0;0.0;1;-30.0;30.0
2944;2771;0.00883;0.02792;0.00305;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2757;2944;0.00688;0.02158;0.0024;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2888;2955;0.01554;0.05455;0.00557;124.0;124.0;124.0;1.0;0.0;1;-30.0;30.0
2950;2904;0.00438;0.01136;0.00098;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
