fbus;tbus;r;x;b;rateA;rateB;rateC;ratio;angle;status;angmin;angmax
2734;2950;0.00515;0.01374;0.00122;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
2904;2952;0.00281;0.00702;0.00059;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2721;2968;0.02769;0.0895;0.00917;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
2955;2720;0.02132;0.06942;0.00707;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2968;2974;0.01504;0.04132;0.00426;110.0;110.0;110.0;1.0;0.0;1;-30.0;30.0
2954;2951;0.01777;0.05736;0.00588;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2910;2769;0.00736;0.0238;0.00251;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2931;2839;0.00421;0.01074;0.00121;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2703;2909;0.02331;0.07893;0.00745;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2931;2768;0.00273;0.00826;0.00085;116.0;116.0;116.0;1.0;0.0;1;-30.0;30.0
2768;2757;0.00149;0.00496;0.00048;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2723;2771;0.02868;0.09256;0.00951;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2734;2785;0.01364;0.03554;0.0037;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2951;2947;0.00421;0.01355;0.0014;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2887;2954;0.00529;0.01074;0.00111;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2974;2971;0.00934;0.01653;0.00174;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2816;2770;0.02124;0.0686;0.00704;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2776;2769;0.0314;0.09884;0.01074;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2818;2947;0.00851;0.02686;0.0029;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
2813;2818;0.0181;0.05702;0.0062;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
3013;2719;0.00864;0.02821;0.00288;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2819;2972;0.03678;0.09347;0.00949;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2875;2816;0.03364;0.10744;0.01016;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2910;2839;0.00826;0.01653;0.00194;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
2968;2984;0.00496;0.00744;0.00073;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
2968;2984;0.00496;0.00744;0.00073;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
2764;2947;0.00496;0.00744;0.00073;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
2765;2948;0.00496;0.00744;0.00073;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
2957;2951;0.00496;0.00744;0.00073;83.0;83.0;83.0;1.0;0.0;1;-30.0;30.0
2960;2887;0.0254;0.08216;0.00843;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2960;2719;0.01636;0.05289;0.00558;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2813;2963;0.02041;0.06843;0.00685;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2957;2951;0.00992;0.03488;0.00407;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2970;2931;0.02017;0.05223;0.00545;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2931;2770;0.0095;0.02455;0.00256;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2936;2920;0.00891;0.01566;0.00148;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2928;2930;0.0328;0.07474;0.00784;66.0;66.0;66.0;1.0;0.0;1;-30.0;30.0
2927;2925;0.04351;0.09356;0.00962;66.0;66.0;66.0;1.0;0.0;1;-30.0;30.0
2929;2994;0.07306;0.1919;0.01832;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2930;2851;0.03091;0.08107;0.00774;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2851;2994;0.04207;0.11074;0.01053;87.0;87.0;87.0;1.0;0.0;1;-30.0;30.0
2926;2929;0.01653;0.03306;0.00242;66.0;66.0;66.0;1.0;0.0;1;-30.0;30.0
2821;2730;0.0405;0.07107;0.00673;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2730;2926;0.04628;0.07107;0.0076;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2929;2936;0.00496;0.00826;0.00085;66.0;66.0;66.0;1.0;0.0;1;-30.0;30.0
2822;2821;0.00413;0.01372;0.00138;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2961;2927;0.02394;0.04718;0.00469;66.0;66.0;66.0;1.0;0.0;1;-30.0;30.0
2920;2928;0.00862;0.02752;0.00296;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2833;2994;0.04438;0.07826;0.00739;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2866;2833;0.05661;0.09983;0.00943;66.0;66.0;66.0;1.0;0.0;1;-30.0;30.0
2714;2866;0.01975;0.06215;0.00675;66.0;66.0;66.0;1.0;0.0;1;-30.0;30.0
2745;2714;0.03669;0.06471;0.00611;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2731;2930;0.03587;0.07132;0.00624;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2966;2822;0.03438;0.06099;0.00569;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2745;2731;0.03587;0.07132;0.00624;77.0;77.0;77.0;1.0;0.0;1;-30.0;30.0
2729;2773;0.0204;0.06595;0.00677;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2726;2773;0.01455;0.04747;0.00483;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2750;2874;0.00661;0.0157;0.00169;103.0;103.0;103.0;1.0;0.0;1;-30.0;30.0
2755;2717;0.00983;0.01736;0.0016;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2717;2751;0.03025;0.09752;0.01002;86.0;86.0;86.0;1.0;0.0;1;-30.0;30.0
2792;2752;0.01149;0.03471;0.00293;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
2967;2792;0.00826;0.02893;0.00363;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2825;2746;0.00124;0.00413;0.00039;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2825;2841;0.00124;0.00413;0.00039;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2826;2841;0.00124;0.00413;0.00039;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2754;2967;0.01083;0.03471;0.00358;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2763;2754;0.00124;0.00413;0.00039;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2939;2763;0.00124;0.00413;0.00039;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2755;2939;0.00124;0.00413;0.00039;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2717;2989;0.03669;0.11818;0.01217;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2965;2989;0.01721;0.05623;0.00573;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2946;2747;0.03248;0.1081;0.01445;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2934;2746;0.05455;0.18017;0.0242;99.0;99.0;99.0;1.0;0.0;1;-30.0;30.0
2749;2752;0.01917;0.02595;0.00467;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2874;2752;0.01405;0.03636;0.00399;103.0;103.0;103.0;1.0;0.0;1;-30.0;30.0
2900;2751;0.03587;0.09008;0.00924;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2978;2752;0.015;0.04714;0.00466;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2932;2978;0.00525;0.0165;0.00163;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2975;2978;0.00026;0.00066;7.0e-5;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2901;2964;0.04174;0.07322;0.00692;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
2759;2990;0.01705;0.05552;0.00567;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2754;2949;0.00099;0.00347;0.00036;124.0;124.0;124.0;1.0;0.0;1;-30.0;30.0
2882;2932;0.00364;0.01074;0.00106;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2749;2886;0.00463;0.01488;0.00152;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2762;2900;0.00372;0.00934;0.00094;106.0;106.0;106.0;1.0;0.0;1;-30.0;30.0
2755;2762;0.00496;0.01273;0.00128;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
2727;2826;0.01116;0.01529;0.00275;79.0;79.0;79.0;1.0;0.0;1;-30.0;30.0
2751;2727;0.01116;0.01529;0.00275;79.0;79.0;79.0;1.0;0.0;1;-30.0;30.0
2752;2933;0.01496;0.0438;0.00445;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2753;2747;0.0076;0.01983;0.00206;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2837;2752;0.03479;0.1119;0.01176;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2946;2837;0.00702;0.0224;0.00237;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2880;2941;0.00843;0.02149;0.00216;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2946;2880;0.00843;0.02149;0.00216;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2823;2829;0.01992;0.05245;0.00519;108.0;108.0;108.0;1.0;0.0;1;-30.0;30.0
2941;2823;0.01187;0.03176;0.00315;109.0;109.0;109.0;1.0;0.0;1;-30.0;30.0
2885;2749;0.00504;0.01686;0.00174;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2694;2749;0.00331;0.01091;0.00111;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2933;2893;0.00777;0.02479;0.00257;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2852;2718;0.00711;0.02314;0.00234;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2886;2853;0.00306;0.00992;0.00102;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2905;2901;0.00645;0.02066;0.00213;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2897;2746;0.00124;0.00413;0.00041;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2898;2747;0.00124;0.00413;0.00041;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2747;2750;0.02074;0.06727;0.00682;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2897;2767;0.00545;0.01736;0.00177;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2747;2694;0.00612;0.0157;0.00157;107.0;107.0;107.0;1.0;0.0;1;-30.0;30.0
2860;2750;0.00132;0.00421;0.00044;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2746;2860;0.00793;0.02231;0.00215;112.0;112.0;112.0;1.0;0.0;1;-30.0;30.0
2767;2885;0.00909;0.02893;0.0029;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2893;2937;0.00736;0.02372;0.00242;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2718;2905;0.00331;0.01074;0.00109;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2949;2794;0.00207;0.00694;0.0007;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2965;2901;0.01132;0.03636;0.00375;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2794;2852;0.00289;0.00926;0.00094;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2853;2882;0.00248;0.00744;0.00073;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
2795;2753;0.00492;0.02302;0.00236;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2937;2795;0.00492;0.02302;0.00236;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2862;2990;0.00165;0.00496;0.00053;115.0;115.0;115.0;1.0;0.0;1;-30.0;30.0
2725;2934;0.0395;0.12455;0.01176;38.0;38.0;38.0;1.0;0.0;1;-30.0;30.0
2790;2752;0.0395;0.06959;0.00657;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2788;2790;0.05306;0.09355;0.00884;72.0;72.0;72.0;1.0;0.0;1;-30.0;30.0
2924;2788;0.03293;0.1065;0.01093;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2923;2788;0.05807;0.10306;0.00937;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2934;2924;0.02444;0.07902;0.00811;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2704;2989;0.02139;0.06954;0.00729;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2908;2751;0.00124;0.00413;0.00039;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2749;2983;0.00463;0.01488;0.00152;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2750;2982;0.00463;0.01488;0.00152;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2881;2747;0.01281;0.02149;0.00212;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
2715;2881;0.0262;0.04397;0.00434;78.0;78.0;78.0;1.0;0.0;1;-30.0;30.0
2842;2699;0.03905;0.12628;0.01297;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
2976;2858;0.01165;0.03769;0.00387;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2699;2976;0.0214;0.06917;0.0071;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2707;2976;0.00281;0.00917;0.00094;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2938;2857;0.15802;0.18273;0.01643;46.0;46.0;46.0;1.0;0.0;1;-30.0;30.0
2834;2858;0.00498;0.01612;0.00165;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2756;2854;0.01039;0.05083;0.00494;133.0;133.0;133.0;1.0;0.0;1;-30.0;30.0
2827;2854;0.03603;0.12893;0.01251;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2732;2857;0.02234;0.07496;0.00748;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2695;2827;0.0414;0.06942;0.00711;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2766;2827;0.03314;0.06116;0.00639;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2804;2695;0.03769;0.12149;0.01249;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2807;2804;0.01942;0.06281;0.00649;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2859;2854;0.03587;0.1157;0.0122;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2783;2855;0.03025;0.09752;0.01028;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2820;2775;0.00983;0.01727;0.00163;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2864;2820;0.05322;0.09347;0.00882;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2868;2861;0.00661;0.01372;0.00133;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2861;2869;0.00537;0.01736;0.00179;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2842;2807;0.02339;0.07587;0.00784;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2869;2857;0.01157;0.03769;0.00387;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2843;2855;0.0331;0.11107;0.01106;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2846;2859;0.02818;0.09116;0.00934;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2864;2756;0.02446;0.04347;0.00404;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2863;2858;0.00661;0.01372;0.00133;97.0;97.0;97.0;1.0;0.0;1;-30.0;30.0
2835;2868;0.00507;0.01627;0.00168;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2843;2838;0.0205;0.06876;0.00688;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2902;2806;0.01568;0.0507;0.0052;84.0;84.0;84.0;1.0;0.0;1;-30.0;30.0
2854;2857;0.01281;0.04298;0.00428;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2855;2858;0.01281;0.04298;0.00428;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2835;2783;0.01012;0.03265;0.00336;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2870;2834;0.00118;0.00382;0.00039;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2871;2835;0.0011;0.00355;0.00037;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2701;2738;0.02355;0.06215;0.00639;82.0;82.0;82.0;1.0;0.0;1;-30.0;30.0
2784;2701;0.0276;0.0495;0.00448;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2761;2784;0.03967;0.07157;0.00641;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2796;2761;0.02983;0.05793;0.00547;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2801;2737;0.00926;0.03008;0.00307;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2922;2916;0.05314;0.09339;0.0089;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2798;2801;0.00132;0.00421;0.00044;118.0;118.0;118.0;1.0;0.0;1;-30.0;30.0
2800;2738;0.00909;0.02975;0.00302;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2736;2737;0.05504;0.1643;0.01682;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2986;2733;0.03653;0.06413;0.00605;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2815;2800;0.01595;0.05124;0.0053;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2815;2798;0.00744;0.02397;0.00246;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2884;2774;0.03669;0.11669;0.01251;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2986;2922;0.08314;0.14628;0.01392;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2962;2737;0.02688;0.08734;0.00915;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2815;2921;0.03347;0.06529;0.00593;94.0;94.0;94.0;1.0;0.0;1;-30.0;30.0
2793;2796;0.00521;0.01413;0.0014;90.0;90.0;90.0;1.0;0.0;1;-30.0;30.0
2796;2962;0.01843;0.0619;0.0062;121.0;121.0;121.0;1.0;0.0;1;-30.0;30.0
2728;2986;0.00182;0.00388;0.00027;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2915;2916;0.00347;0.01264;0.00119;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2700;2918;0.0376;0.09174;0.00968;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2884;2917;0.01967;0.08612;0.00924;57.0;57.0;57.0;1.0;0.0;1;-30.0;30.0
2803;2914;0.00164;0.00212;0.00912;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2803;2915;0.00164;0.00212;0.00912;76.0;76.0;76.0;1.0;0.0;1;-30.0;30.0
2959;2737;0.01463;0.05661;0.00653;130.0;130.0;130.0;1.0;0.0;1;-30.0;30.0
2742;2987;0.00331;0.01058;0.00109;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2899;2742;0.02975;0.09587;0.01007;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2832;2899;0.00512;0.01653;0.00174;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2808;2848;0.03347;0.06529;0.00593;21.0;21.0;21.0;1.0;0.0;1;-30.0;30.0
2706;2883;0.01653;0.0314;0.0029;48.0;48.0;48.0;1.0;0.0;1;-30.0;30.0
2890;2706;0.03347;0.06529;0.00593;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2883;2740;0.01653;0.0314;0.00315;48.0;48.0;48.0;1.0;0.0;1;-30.0;30.0
2865;2890;0.02288;0.074;0.00759;69.0;69.0;69.0;1.0;0.0;1;-30.0;30.0
2987;2739;0.00165;0.00529;0.00053;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2741;2740;0.00909;0.0281;0.00288;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2814;2810;0.00405;0.01331;0.00138;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
2836;2814;0.02074;0.06628;0.00699;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2942;2836;0.02835;0.09223;0.00951;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
3005;2810;0.03017;0.09764;0.01004;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2878;2741;0.02041;0.06612;0.00678;95.0;95.0;95.0;1.0;0.0;1;-30.0;30.0
2791;2942;0.01338;0.04326;0.00444;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
3001;2173;0.05787;0.10132;0.00967;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
3002;2174;0.05787;0.10132;0.00967;89.0;89.0;89.0;1.0;0.0;1;-30.0;30.0
3003;1656;0.01041;0.03355;0.00354;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
3004;2093;0.00975;0.0305;0.00315;117.0;117.0;117.0;1.0;0.0;1;-30.0;30.0
2998;1747;0.00256;0.00826;0.00087;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
3000;2998;0.00306;0.01;0.00105;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2997;2998;0.00025;0.00091;8.0e-5;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2999;1748;0.0057;0.01826;0.00192;114.0;114.0;114.0;1.0;0.0;1;-30.0;30.0
2832;3005;0.01103;0.03572;0.00367;119.0;119.0;119.0;1.0;0.0;1;-30.0;30.0
2947;3013;0.00934;0.0305;0.00311;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
2964;2759;0.00543;0.01774;0.00181;120.0;120.0;120.0;1.0;0.0;1;-30.0;30.0
4;3;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
7;6;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
9;8;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
12;11;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
15;14;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
16;15;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
20;19;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
23;22;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
25;24;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
27;26;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
29;28;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
31;30;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
33;32;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
35;34;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
39;38;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
41;40;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
43;42;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
45;44;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
48;47;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
52;51;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
55;54;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
59;57;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
58;57;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
61;60;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
64;63;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
67;66;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
69;68;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
71;70;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
73;72;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
75;74;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
77;76;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
79;78;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
81;80;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
89;88;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
91;90;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
93;92;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
97;96;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
99;98;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
102;101;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
104;103;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
106;105;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
108;107;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
110;109;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
112;111;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
114;113;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
116;115;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
118;117;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
120;119;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
122;121;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
124;123;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
126;125;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
129;128;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
131;130;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
133;132;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
135;134;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
137;136;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
139;138;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
141;140;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
143;142;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
145;144;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
147;146;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
149;148;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
155;154;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
157;156;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
160;159;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
162;161;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
165;164;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
167;166;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
170;169;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
172;173;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
175;174;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
177;176;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
179;178;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
181;180;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
182;181;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
184;183;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
186;185;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
190;189;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
192;191;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
195;194;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
197;196;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
199;198;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
201;200;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
203;202;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
206;205;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
210;209;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
214;213;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
216;215;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
219;218;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
221;220;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
226;225;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
230;229;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
233;232;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
235;234;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
237;236;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
239;238;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
241;240;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
243;242;2.0e-5;0.00021;0.0;417.0;417.0;417.0;1.0;0.0;1;-30.0;30.0
247;246;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
249;248;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
251;250;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
261;260;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
264;263;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
266;265;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
283;282;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
285;284;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
289;288;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
292;291;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
294;293;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
296;295;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
303;302;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
306;305;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
309;308;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
312;311;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
326;325;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
338;337;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
341;340;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
343;342;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
350;349;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
356;355;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
363;362;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
390;389;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
395;394;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
397;396;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
405;404;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
407;406;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
413;412;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
415;414;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
420;419;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
441;440;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
446;445;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
448;447;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
450;449;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
451;450;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
460;459;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
463;462;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
467;466;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
473;472;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
496;495;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
507;506;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
516;515;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
520;519;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
528;527;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
533;532;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
538;537;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
542;541;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
552;551;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
555;554;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
561;560;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
563;562;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
571;570;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
573;572;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
578;577;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
583;582;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
593;592;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
596;595;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
604;603;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
606;605;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
610;609;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
612;611;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
614;613;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
616;615;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
621;620;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
623;622;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
627;626;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
632;631;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
636;635;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
643;642;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
645;644;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
647;646;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
649;648;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
651;650;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
653;652;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
655;654;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
657;656;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
659;658;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
662;661;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
668;667;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
675;674;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
677;676;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
679;678;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
681;680;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
685;684;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
687;686;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
689;688;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
691;690;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
698;697;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
702;700;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
733;732;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
736;735;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
742;741;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
745;744;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
747;746;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
754;753;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
756;755;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
762;761;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
769;768;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
771;770;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
776;775;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
786;785;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
790;789;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
847;846;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
852;851;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
855;854;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
871;870;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
883;882;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
889;888;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
903;902;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
906;905;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
923;922;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
935;934;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
951;950;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
955;954;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
961;960;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
967;966;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
977;976;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
994;993;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1001;1000;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1042;1041;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1058;1057;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1061;1060;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1063;1062;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1064;1063;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1066;1065;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1068;1067;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1072;1071;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1074;1073;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1079;1078;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1081;1080;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1086;1085;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1088;1087;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1093;1092;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1101;1100;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1103;1102;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1106;1105;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1108;1107;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1114;1113;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1116;1115;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1118;1117;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1128;1127;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1130;1129;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1138;1137;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1140;1139;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1145;1144;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1147;1146;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1149;1148;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1153;1152;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1155;1154;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1157;1156;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1162;1161;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1167;1166;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1169;1168;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1173;1172;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1175;1174;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1177;1176;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1179;1178;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1183;1182;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1185;1184;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1187;1186;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1191;1190;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1193;1192;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1195;1194;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1199;1198;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1201;1200;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1203;1202;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1207;1206;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1213;1212;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1217;1216;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1219;1218;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1221;1220;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1223;1222;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1225;1224;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1232;1231;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1238;1237;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1239;1238;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1249;1248;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1255;1254;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1257;1256;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1261;1260;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1263;1262;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1265;1264;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1271;1270;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1275;1274;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1278;1277;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1280;1279;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1283;1282;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1285;1284;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1287;1286;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1289;1288;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1291;1290;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1293;1292;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1295;1294;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1302;1301;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1304;1303;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1312;1311;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1318;1317;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1324;1323;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1326;1325;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1334;1333;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1336;1335;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1350;1349;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1352;1351;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1363;1362;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1364;1363;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1368;1367;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1370;1369;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1375;1374;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1386;1385;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1392;1391;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1394;1393;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1403;1402;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1407;1406;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1416;1415;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1423;1422;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1426;1425;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1428;1427;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1430;1429;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1432;1431;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1434;1433;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1436;1435;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1442;1441;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1446;1445;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1452;1451;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1456;1455;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1458;1457;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1462;1461;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1466;1465;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1468;1467;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1470;1469;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1472;1471;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1480;1479;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1482;1481;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1486;1485;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1488;1487;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1490;1489;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1492;1491;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1500;1499;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1502;1501;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1504;1503;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1508;1507;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1515;1514;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1517;1516;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1519;1518;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1521;1520;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1523;1522;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1525;1524;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1527;1526;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1529;1528;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1531;1530;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1533;1532;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1537;1536;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1539;1538;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1541;1540;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1549;1548;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1557;1556;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1559;1558;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1561;1560;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1563;1562;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1565;1564;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1570;1569;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1577;1576;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1582;1581;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1588;1587;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1592;1591;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1594;1593;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1596;1595;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1602;1601;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1605;1604;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1607;1606;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1609;1608;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1611;1610;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1613;1612;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1617;1616;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1619;1618;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1621;1620;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1623;1622;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1627;1626;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1632;1631;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1638;1637;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1640;1639;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1646;1645;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1648;1647;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1650;1649;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1652;1651;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1654;1653;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1656;1655;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1665;1664;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1667;1666;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1675;1674;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1677;1676;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1679;1678;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1681;1680;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1683;1682;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1685;1684;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1687;1686;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1689;1688;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1691;1690;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1699;1698;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1701;1700;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1703;1702;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1705;1704;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1709;1708;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1711;1710;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1715;1714;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1717;1716;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1719;1718;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1721;1720;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1723;1722;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1725;1724;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1729;1728;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1736;1735;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1740;1739;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1742;1741;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1744;1743;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1746;1745;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1748;1747;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1750;1749;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1752;1751;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1760;1759;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1766;1765;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1770;1769;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1772;1771;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1778;1777;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1780;1779;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1782;1781;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1786;1785;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1792;1791;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1794;1793;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1796;1795;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1802;1801;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1804;1803;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1808;1807;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1810;1809;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1812;1811;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1814;1813;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1816;1815;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1818;1817;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1820;1819;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1822;1821;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1826;1825;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1830;1829;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1832;1831;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1834;1833;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1836;1835;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1840;1839;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1842;1841;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1846;1845;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1848;1847;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1852;1851;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1854;1853;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1856;1855;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1858;1857;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1861;1860;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1863;1862;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1865;1864;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1873;1872;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1878;1877;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1882;1881;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1888;1887;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1891;1890;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1893;1892;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1897;1896;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1899;1898;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1904;1903;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1906;1905;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1908;1907;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1915;1914;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1921;1920;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1923;1922;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1932;1931;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1934;1933;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1940;1939;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1942;1941;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1946;1945;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1952;1951;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1954;1953;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1956;1955;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1961;1960;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1963;1962;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1965;1964;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1971;1970;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1973;1972;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1975;1974;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1977;1976;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1979;1978;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1981;1980;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1983;1982;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1987;1986;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1989;1988;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1993;1992;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1995;1994;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1997;1996;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
1999;1998;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2001;2000;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2003;2002;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2005;2004;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2011;2010;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2013;2012;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2015;2014;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2019;2018;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2023;2022;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2028;2027;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2030;2029;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2032;2031;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2034;2033;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2036;2035;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2038;2037;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2046;2045;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2048;2047;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2050;2049;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2052;2051;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2057;2056;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2059;2058;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2061;2060;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2070;2069;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2072;2071;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2074;2073;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2076;2075;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2078;2077;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2080;2079;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2087;2086;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2089;2088;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2101;2100;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2103;2102;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2105;2104;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2107;2106;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2109;2108;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2113;2112;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2115;2114;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2117;2116;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2119;2118;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2121;2120;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2123;2122;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2125;2124;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2127;2126;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2129;2128;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2131;2130;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2138;2137;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2140;2139;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2142;2141;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2146;2145;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2148;2147;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2153;2152;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2160;2159;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2165;2164;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2168;2167;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2171;2170;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2188;2187;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2200;2199;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2208;2207;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2217;2216;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2219;2218;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2223;2222;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2234;2233;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2237;2236;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2243;2242;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2249;2248;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2251;2250;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2259;2258;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2268;2267;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2273;2272;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2277;2276;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2299;2298;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2314;2313;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2331;2330;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2335;2334;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2340;2339;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2346;2345;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2352;2351;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2360;2359;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2367;2366;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2376;2375;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2378;2377;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2432;2431;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2444;2443;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2452;2451;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2457;2456;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2460;2459;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2465;2464;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2471;2470;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2482;2481;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2489;2488;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2493;2492;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2498;2497;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2509;2508;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2513;2512;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2516;2515;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2524;2523;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2526;2525;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2550;2549;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2579;2578;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2581;2580;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2586;2585;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2589;2588;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2597;2596;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2605;2604;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2609;2608;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2619;2618;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2629;2628;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2667;2666;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2669;2668;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2671;2670;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2687;2686;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2701;2700;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2713;2712;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2718;2717;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2738;2737;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2740;2739;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2755;2754;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2770;2769;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2771;2770;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2780;2779;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2787;2786;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2807;2806;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2812;2810;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2810;2811;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2831;2830;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2855;2854;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2858;2857;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2873;2872;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2879;2878;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
3000;2999;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2928;2927;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2930;2929;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2948;2947;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2969;2968;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2973;2972;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2985;2984;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2990;2989;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2995;2994;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2698;2697;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2915;2914;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2912;2911;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2778;2777;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2980;2979;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2953;2952;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2992;2991;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2935;2934;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2826;2825;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2721;2720;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2888;2887;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
2835;2834;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
223;222;1.0e-5;6.0e-5;0.0;581.0;581.0;581.0;1.0;0.0;1;-30.0;30.0
2179;2178;8.0e-5;0.00083;0.0;208.0;208.0;208.0;1.0;0.0;1;-30.0;30.0
